
<!DOCTYPE html>
<!-- Server: sfs-forge-10 -->


    





















<!--[if lt IE 7 ]> <html lang="en" class="no-js ie6"> <![endif]-->
<!--[if IE 7 ]>    <html lang="en" class="no-js ie7"> <![endif]-->
<!--[if IE 8 ]>    <html lang="en" class="no-js ie8"> <![endif]-->
<!--[if IE 9 ]>    <html lang="en" class="no-js ie9"> <![endif]-->
<!--[if (gt IE 9)|!(IE)]>-->
<html lang="en" class="no-js"> <!--<![endif]-->
<head>
    <meta content="text/html; charset=UTF-8" http-equiv="content-type"/>
    <title>
  GridLAB-D / Code /
  [r5643]
  /Taxonomy_Feeders/R1-12.47-4.glm
</title>
    

<meta name="viewport" content="width=1100">


<link rel="icon" sizes="180x180" href="https://a.fsdn.com/allura/nf/1568656117/_ew_/theme/sftheme/images/sandiego/logo-180x180.png" type="image/png">
<link rel="icon" sizes="any" href="https://a.fsdn.com/allura/nf/1568656117/_ew_/theme/sftheme/images/sandiego/svg/originals/sf-icon-orange-no_sf.svg" type="image/svg+xml">
<link rel="apple-touch-icon" sizes="180x180" href="https://a.fsdn.com/allura/nf/1568656117/_ew_/theme/sftheme/images/sandiego/logo-180x180.png">
<link rel="mask-icon" href="https://a.fsdn.com/allura/nf/1568656117/_ew_/theme/sftheme/images/sandiego/svg/originals/sf-icon-orange-no_sf.svg" color="#FF6600">

<!--[if lt IE 7 ]>
  <script src="https://a.fsdn.com/allura/nf/1568656117/_ew_/theme/sftheme/js/sftheme/vendor/dd_belatedpng.js"></script>
  <script> DD_belatedPNG.fix('img, .png_bg'); //fix any <img> or .png_bg background-images </script>
<![endif]-->
<link href='//fonts.googleapis.com/css?family=Lato:400,700' rel='stylesheet'>
<script>
if (!window.SF) { window.SF = {}; }
SF.sandiego = false;
SF.sandiego_chrome = true;
SF.cdn = "https://a.fsdn.com/con";
</script>
    
        <!-- ew:head_css -->

    
        <link rel="stylesheet"
                type="text/css"
                href="https://a.fsdn.com/allura/nf/1568656117/_ew_/_slim/css?href=allura%2Fcss%2Fforge%2Fhilite.css%3Ballura%2Fcss%2Fforge%2Ftooltipster.css"
                >
    
        <link rel="stylesheet"
                type="text/css"
                href="https://a.fsdn.com/allura/nf/1568656117/_ew_/allura/css/font-awesome.min.css"
                >
    
        <link rel="stylesheet"
                type="text/css"
                href="https://a.fsdn.com/allura/nf/1568656117/_ew_/theme/sftheme/css/forge.css"
                >
    
        
<!-- /ew:head_css -->

    
    
        <!-- ew:head_js -->

    
        <script type="text/javascript" src="https://a.fsdn.com/allura/nf/1568656117/_ew_/_slim/js?href=allura%2Fjs%2Fjquery-base.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Fpromise.polyfill.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fcmp.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Fmodernizr.3.3.1.custom.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fshared_head.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Ftypescript%2Fcompliance.js"></script>
    
        
<!-- /ew:head_js -->

    

    
        <style type="text/css">
            /* make URL & Project custom fields in support tickets not get hidden as much */
.project-forge.mountpoint-site-support .view_holder .grid-4:nth-child(5),
.project-forge.mountpoint-site-support .view_holder .grid-4:nth-child(6) {
  overflow: visible;
}
        </style>
    
    
    <link rel="alternate" type="application/rss+xml" title="RSS" href="/p/gridlab-d/code/feed.rss"/>
    <link rel="alternate" type="application/atom+xml" title="Atom" href="/p/gridlab-d/code/feed.atom"/>
    <style type="text/css">
        #access_urls .btn-set {
            
            min-width: 14em;
        }
    </style>

    <style>.XjhxFuMgmrzsGasMWQQYpflI {
        display: none
    }</style>

    
    
    
    


<script type="text/javascript">
    
    (function(i,s,o,g,r,a,m){i['GoogleAnalyticsObject']=r;i[r]=i[r]||function(){
            (i[r].q=i[r].q||[]).push(arguments)},i[r].l=1*new Date();a=s.createElement(o),
        m=s.getElementsByTagName(o)[0];a.async=1;a.src=g;m.parentNode.insertBefore(a,m)
    })(window,document,'script','//www.google-analytics.com/analytics.js','ga');
        ga('create', "UA-36130941-1", {cookieDomain: 'auto', 'name': 'sfnt1','sampleRate': 9});
          
            ga('sfnt1.set', 'dimension9', 'gridlab-d');
            ga('sfnt1.set', 'dimension10', 'svn');
            
          ga('sfnt1.set', 'dimension13', 'Logged Out');
        ga('sfnt1.send', 'pageview');
    
    

</script>
    






<script>
    function initPiwik(){
      var _paq = window._paq = window._paq || [];
      _paq.push(['trackPageView', document.title, {
            dimension1: 'gridlab-d',
            dimension2: 'svn'
      }]);
      _paq.push(['enableLinkTracking']);
      (function() {
        var u="//analytics.slashdotmedia.com/";
        _paq.push(['setTrackerUrl', u+'sf.php']);
        _paq.push(['setSiteId', 39]);
        var d=document, g=d.createElement('script'), s=d.getElementsByTagName('script')[0];
        g.type='text/javascript'; g.async=true; g.defer=true; g.src=u+'sf.js'; s.parentNode.insertBefore(g,s);
      })();
    }
    bizx.cmp.ifConsent('publisher', ['storage', 'measurement'], initPiwik);
</script>



</head>

<body class="
body_class sandiego_chrome  legacy_chrome  l-allow-natural-width 
" id="forge">

    
        <!-- ew:body_top_js -->

    
        
<!-- /ew:body_top_js -->

    





<div class="off-canvas position-right" id="offCanvas" data-off-canvas>
    <!-- Menu -->
    <ul class="header-nav-menulist">
        <li class="highlight social row">
            <span class="social-label">Connect</span>
            <span class="social-icons">
                
<span></span>
<a href="https://twitter.com/sourceforge" class="twitter" rel="nofollow" target="_blank">

<svg  viewBox="0 0 1792 1792" xmlns="http://www.w3.org/2000/svg"><path d="M1684 408q-67 98-162 167 1 14 1 42 0 130-38 259.5t-115.5 248.5-184.5 210.5-258 146-323 54.5q-271 0-496-145 35 4 78 4 225 0 401-138-105-2-188-64.5t-114-159.5q33 5 61 5 43 0 85-11-112-23-185.5-111.5t-73.5-205.5v-4q68 38 146 41-66-44-105-115t-39-154q0-88 44-163 121 149 294.5 238.5t371.5 99.5q-8-38-8-74 0-134 94.5-228.5t228.5-94.5q140 0 236 102 109-21 205-78-37 115-142 178 93-10 186-50z"/></svg></a>
<a href="https://www.facebook.com/sourceforgenet/" class="facebook" rel="nofollow" target="_blank">

<svg  viewBox="0 0 1792 1792" xmlns="http://www.w3.org/2000/svg"><path d="M1343 12v264h-157q-86 0-116 36t-30 108v189h293l-39 296h-254v759h-306v-759h-255v-296h255v-218q0-186 104-288.5t277-102.5q147 0 228 12z"/></svg></a>
<a href="https://www.linkedin.com/company/sourceforge.net" class="linkedin" rel="nofollow" target="_blank">

<svg  viewBox="0 0 1792 1792" xmlns="http://www.w3.org/2000/svg"><path d="M477 625v991h-330v-991h330zm21-306q1 73-50.5 122t-135.5 49h-2q-82 0-132-49t-50-122q0-74 51.5-122.5t134.5-48.5 133 48.5 51 122.5zm1166 729v568h-329v-530q0-105-40.5-164.5t-126.5-59.5q-63 0-105.5 34.5t-63.5 85.5q-11 30-11 81v553h-329q2-399 2-647t-1-296l-1-48h329v144h-2q20-32 41-56t56.5-52 87-43.5 114.5-15.5q171 0 275 113.5t104 332.5z"/></svg></a>
<a href="/user/newsletters" rel=nofollow class="newsletter" title="Subscribe to our newsletter">

<svg  version="1.1"  xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px" viewBox="0 0 42 42" enable-background="new 0 0 42 42" xml:space="preserve"><path fill="#FFFFFF" d="M0,6v30h42V6H0z M24.2,21.2c-0.8,0.8-2.3,2-3.2,2c-0.9,0-2.4-1.2-3.2-2L5.8,9.7h30.3L24.2,21.2z M13.7,21l-9.9,9.4V11.6L13.7,21z M15.7,23L15.7,23c0.5,0.5,2.9,2.9,5.3,2.9c2.4,0,4.8-2.4,5.2-2.8l0.1-0.1l9.8,9.4H5.8L15.7,23z M28.3,21l9.9-9.5v18.9L28.3,21z"/></svg></a>
<span></span>
            </span>
        </li>
        <li class="highlight search">
            <form method="get" action="/directory/">
    
        <input type="text" placeholder="Search for software or solutions" autocomplete="off" name="q" >
        
        <label>
        <input type="submit" class="bt" value="">
            

<svg  viewBox="0 0 1792 1792" xmlns="http://www.w3.org/2000/svg"><path d="M1216 832q0-185-131.5-316.5t-316.5-131.5-316.5 131.5-131.5 316.5 131.5 316.5 316.5 131.5 316.5-131.5 131.5-316.5zm512 832q0 52-38 90t-90 38q-54 0-90-38l-343-342q-179 124-399 124-143 0-273.5-55.5t-225-150-150-225-55.5-273.5 55.5-273.5 150-225 225-150 273.5-55.5 273.5 55.5 225 150 150 225 55.5 273.5q0 220-124 399l343 343q37 37 37 90z"/></svg>
        </label>
    
    </form>
        </li>
        

    

    
    
    
        <li class="highlight"><a href="/articles/">Articles</a></li>
    
    
        <li class="highlight"><a href="/cloud-storage-providers/">Cloud Storage</a></li>
    
    
        <li class="highlight"><a href="/business-voip/">Business VoIP</a></li>
    
    
    
        <li class="highlight"><a href="/speedtest/">Internet Speed Test</a></li>
    

    

        <li><a href="/directory/">Open Source Software</a></li>
        <li><a href="/software/">Business Software</a></li>
        <li><a href="/blog" title="Blog">Blog</a></li>
        <li><a href="https://deals.sourceforge.net/?utm_source=sourceforge&utm_medium=navbar&utm_campaign=homepage">Deals</a></li>
        <li><a href="/support">Help</a></li>
        
        <li><a href="/create">Create</a></li>
        
        
        <li><a href="">Join/Login</a></li>
        
        <li><a href="/about">About</a></li>
        <li><a href="/top">Top Downloaded Projects</a></li>
        <li><a href="/blog/category/sitestatus/">Site Status</a></li>
        <li><a href="https://twitter.com/sfnet_ops" rel="nofollow">@sfnet_ops</a></li>
        <li><a href="https://twitter.com/sourceforge" rel="nofollow">@sourceforge</a></li>
        <li><a href="https://p.sf.net/sourceforge/docs">Site Documentation</a></li>
        <li><a href="/support">Support Request</a></li>
        <li><a href="https://slashdotmedia.com/terms-of-use/" rel="nofollow">Terms</a></li>
        <li><a href="https://slashdotmedia.com/privacy-statement/" rel="nofollow">Privacy</a></li>
        <li><a href="https://slashdotmedia.com/opt-out-choices/" rel="nofollow">Opt Out</a></li>
        <li><a href="https://slashdotmedia.com/" rel="nofollow">Advertise</a></li>
    </ul>
</div>
<div class="off-canvas-content" data-off-canvas-content>

    


<script>
    SF.linkout_icon = '<svg  version="1.1"  xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px" viewBox="0 0 300 300" style="enable-background:new 0 0 300 300;" xml:space="preserve"><polygon class="st0" points="243.2,243.2 56.8,243.2 56.8,56.8 123,56.8 123,9 9,9 9,291 291,291 291,179.4 243.2,179 "/><polygon class="st0" points="128.5,213 155,186.5 176,165.5 206.7,196.3 235.5,132.5 248.9,102.6 290.6,9.8 291,9 290.6,9.2 197.4,51.1 169.1,63.8 103.7,93.3 137,126.5 115.9,147.5 89.5,174 "/></svg>';
</script>


<div class="l-header-nav  sandiego">

    <section class="sandiego l-header-nav-top show-for-large">
        <div class="row">
            <a href="/" title="Home" class="sf-logo">
                

<svg  version="1.1"  xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px"     viewBox="0 0 653 102.6" style="enable-background:new 0 0 653 102.6;" xml:space="preserve"><path class="st0" d="M66.9,54.5c0-19.1-6.8-27.8-10.4-31.1c-0.7-0.6-1.8-0.1-1.7,0.9c0.7,10.8-12.9,13.5-12.9,30.4h0    c0,0,0,0.1,0,0.1c0,10.3,7.8,18.7,17.4,18.7c9.6,0,17.4-8.4,17.4-18.7c0,0,0-0.1,0-0.1h0c0-4.8-1.8-9.4-3.6-12.8    c-0.4-0.7-1.4-0.4-1.3,0.2C75.1,56.7,66.9,65.7,66.9,54.5z"/><g>    <path class="st0" d="M46.2,94.8c-0.4,0-0.9-0.2-1.2-0.5L0.5,49.8c-0.6-0.6-0.6-1.7,0-2.4l47-47C47.8,0.2,48.2,0,48.6,0h13.5        c0.8,0,1.3,0.5,1.5,1c0.2,0.5,0.2,1.2-0.4,1.8L19.1,47c-0.9,0.9-0.9,2.3,0,3.2L54,85.2c0.6,0.6,0.6,1.7,0,2.4l-6.7,6.8        C47,94.6,46.6,94.8,46.2,94.8z"/></g><g>    <path class="st0" d="M55.1,102.6c-0.8,0-1.3-0.5-1.5-1c-0.2-0.5-0.2-1.2,0.4-1.8l44.2-44.2c0.4-0.4,0.7-1,0.7-1.6        c0-0.6-0.2-1.2-0.7-1.6L63.2,17.4c-0.6-0.6-0.6-1.7,0-2.4l6.8-6.8c0.3-0.3,0.7-0.5,1.2-0.5S72,8,72.3,8.3l44.4,44.5        c0.3,0.3,0.5,0.7,0.5,1.2s-0.2,0.9-0.5,1.2l-47,47c-0.3,0.3-0.7,0.5-1.2,0.5H55.1z"/></g><g>    <g>        <path class="st1" d="M167.2,32c-0.2,0.4-0.5,0.6-1,0.6c-0.3,0-0.7-0.2-1.2-0.7c-0.5-0.5-1.2-1-2-1.5c-0.9-0.6-1.9-1.1-3.2-1.5            c-1.3-0.5-2.9-0.7-4.8-0.7c-1.9,0-3.5,0.3-5,0.8c-1.4,0.5-2.6,1.3-3.6,2.2s-1.7,2-2.2,3.2c-0.5,1.2-0.8,2.5-0.8,3.8            c0,1.8,0.4,3.2,1.1,4.4c0.7,1.1,1.7,2.1,3,2.9c1.2,0.8,2.6,1.5,4.2,2c1.6,0.6,3.2,1.1,4.8,1.6c1.6,0.5,3.2,1.1,4.8,1.8            c1.6,0.6,2.9,1.5,4.2,2.4s2.2,2.2,3,3.6c0.7,1.4,1.1,3.2,1.1,5.3c0,2.2-0.4,4.2-1.1,6.1c-0.7,1.9-1.8,3.6-3.2,5            c-1.4,1.4-3.2,2.5-5.2,3.4c-2.1,0.8-4.4,1.2-7,1.2c-3.4,0-6.4-0.6-8.8-1.8c-2.5-1.2-4.6-2.9-6.5-5l1-1.6c0.3-0.4,0.6-0.5,1-0.5            c0.2,0,0.5,0.1,0.8,0.4c0.3,0.3,0.8,0.7,1.2,1.1c0.5,0.4,1.1,0.9,1.8,1.4c0.7,0.5,1.5,1,2.4,1.4c0.9,0.4,1.9,0.8,3.1,1.1            c1.2,0.3,2.5,0.4,4,0.4c2.1,0,3.9-0.3,5.5-0.9c1.6-0.6,3-1.5,4.1-2.5s2-2.4,2.6-3.8c0.6-1.5,0.9-3.1,0.9-4.7            c0-1.8-0.4-3.3-1.1-4.5c-0.7-1.2-1.7-2.2-3-3c-1.2-0.8-2.6-1.5-4.2-2c-1.6-0.5-3.2-1.1-4.8-1.6c-1.6-0.5-3.2-1.1-4.8-1.7            c-1.6-0.6-2.9-1.4-4.2-2.4c-1.2-1-2.2-2.2-3-3.7c-0.7-1.5-1.1-3.3-1.1-5.6c0-1.7,0.3-3.4,1-5c0.7-1.6,1.6-3,2.9-4.3            c1.3-1.2,2.8-2.2,4.7-3c1.9-0.7,4-1.1,6.4-1.1c2.7,0,5.1,0.4,7.3,1.3c2.1,0.9,4.1,2.2,5.9,3.9L167.2,32z"/>        <path class="st2" d="M152.9,78.8c-3.5,0-6.6-0.6-9.1-1.9c-2.5-1.2-4.8-3-6.7-5.1l-0.3-0.3l1.3-2c0.6-0.7,1.1-0.8,1.5-0.8            c0.4,0,0.8,0.2,1.2,0.6c0.3,0.3,0.8,0.7,1.3,1.1c0.5,0.4,1.1,0.9,1.7,1.4c0.7,0.5,1.4,0.9,2.3,1.3c0.9,0.4,1.9,0.8,3,1            c1.1,0.3,2.4,0.4,3.9,0.4c2,0,3.8-0.3,5.3-0.9c1.5-0.6,2.8-1.4,3.9-2.4c1-1,1.9-2.2,2.4-3.6c0.6-1.4,0.8-2.9,0.8-4.5            c0-1.7-0.3-3.1-1-4.2c-0.7-1.1-1.6-2-2.8-2.8c-1.2-0.8-2.5-1.4-4-1.9c-1.5-0.5-3.1-1.1-4.8-1.6c-1.7-0.5-3.3-1.1-4.8-1.7            c-1.6-0.7-3.1-1.5-4.3-2.5c-1.3-1-2.3-2.4-3.1-3.9c-0.8-1.6-1.2-3.5-1.2-5.8c0-1.8,0.3-3.6,1-5.3c0.7-1.7,1.7-3.2,3-4.5            c1.3-1.3,3-2.3,4.9-3.1c1.9-0.8,4.2-1.2,6.6-1.2c2.8,0,5.3,0.4,7.5,1.3c2.2,0.9,4.2,2.3,6.1,4.1l0.3,0.3l-1.1,2.1            c-0.6,1.1-1.7,1.4-3.1,0.1c-0.5-0.4-1.1-0.9-2-1.4c-0.8-0.5-1.9-1-3.1-1.5c-1.2-0.4-2.7-0.7-4.6-0.7c-1.8,0-3.4,0.3-4.8,0.8            c-1.3,0.5-2.5,1.2-3.4,2.1c-0.9,0.9-1.6,1.9-2.1,3c-0.5,1.1-0.7,2.4-0.7,3.6c0,1.6,0.3,3,1,4c0.7,1.1,1.6,2,2.8,2.8            c1.2,0.8,2.5,1.4,4,2c1.5,0.5,3.1,1.1,4.8,1.6c1.6,0.5,3.3,1.1,4.8,1.8c1.6,0.7,3.1,1.5,4.3,2.5c1.3,1,2.3,2.3,3.1,3.8            c0.8,1.5,1.2,3.4,1.2,5.6c0,2.2-0.4,4.4-1.2,6.4c-0.8,2-1.9,3.7-3.4,5.2c-1.5,1.5-3.3,2.6-5.4,3.5            C158.1,78.3,155.6,78.8,152.9,78.8z M138.4,71.3c1.7,1.9,3.7,3.4,6,4.5c2.4,1.2,5.3,1.8,8.6,1.8c2.5,0,4.8-0.4,6.8-1.2            c2-0.8,3.6-1.9,5-3.2c1.3-1.3,2.4-3,3.1-4.8c0.7-1.8,1.1-3.8,1.1-5.9c0-2-0.4-3.7-1-5.1c-0.7-1.3-1.6-2.5-2.8-3.4            c-1.2-0.9-2.5-1.7-4-2.4c-1.5-0.6-3.1-1.2-4.7-1.8c-1.6-0.5-3.2-1.1-4.8-1.6c-1.6-0.6-3-1.3-4.3-2.1c-1.3-0.8-2.3-1.9-3.1-3.1            c-0.8-1.2-1.2-2.8-1.2-4.7c0-1.4,0.3-2.8,0.8-4.1c0.5-1.3,1.3-2.5,2.3-3.4c1-1,2.3-1.8,3.8-2.3c1.5-0.6,3.3-0.8,5.2-0.8            c1.9,0,3.6,0.2,5,0.7c1.3,0.5,2.5,1,3.3,1.6c0.9,0.6,1.6,1.1,2.1,1.6c0.6,0.5,0.8,0.5,0.8,0.5c0.1,0,0.3,0,0.4-0.3l0.7-1.3            c-1.6-1.5-3.4-2.7-5.3-3.5c-2.1-0.8-4.4-1.2-7-1.2c-2.3,0-4.4,0.4-6.2,1.1c-1.8,0.7-3.3,1.7-4.5,2.8c-1.2,1.2-2.1,2.5-2.8,4.1            c-0.6,1.5-0.9,3.1-0.9,4.8c0,2.1,0.4,3.9,1.1,5.3c0.7,1.4,1.6,2.6,2.8,3.5c1.2,0.9,2.5,1.7,4,2.3c1.5,0.6,3.1,1.2,4.7,1.7            c1.6,0.5,3.2,1,4.8,1.6c1.6,0.6,3,1.2,4.3,2.1c1.3,0.8,2.4,1.9,3.1,3.2c0.8,1.3,1.2,2.9,1.2,4.9c0,1.8-0.3,3.4-0.9,5            c-0.6,1.6-1.5,2.9-2.7,4c-1.2,1.1-2.6,2-4.3,2.7c-1.7,0.6-3.6,1-5.7,1c-1.5,0-2.9-0.2-4.2-0.5c-1.2-0.3-2.3-0.7-3.2-1.1            c-0.9-0.4-1.8-0.9-2.5-1.5c-0.7-0.5-1.3-1-1.8-1.4c-0.5-0.4-0.9-0.8-1.2-1.1c-0.3-0.3-0.5-0.3-0.5-0.3c-0.1,0-0.3,0-0.5,0.3            L138.4,71.3z"/>    </g>    <g>        <path class="st1" d="M226.7,51.6c0,4-0.6,7.6-1.8,10.9c-1.2,3.3-2.9,6.1-5.1,8.4c-2.2,2.3-4.8,4.1-7.8,5.4            c-3,1.3-6.4,1.9-10.1,1.9c-3.6,0-7-0.6-10-1.9c-3-1.3-5.6-3-7.8-5.4c-2.2-2.3-3.9-5.1-5.1-8.4c-1.2-3.3-1.8-6.9-1.8-10.9            c0-4,0.6-7.6,1.8-10.9c1.2-3.3,2.9-6.1,5.1-8.4c2.2-2.3,4.8-4.1,7.8-5.4c3-1.3,6.4-1.9,10-1.9c3.7,0,7.1,0.6,10.1,1.9            c3,1.3,5.6,3,7.8,5.4c2.2,2.3,3.9,5.1,5.1,8.4C226.1,44,226.7,47.6,226.7,51.6z M222.8,51.6c0-3.6-0.5-6.9-1.5-9.8            c-1-2.9-2.4-5.3-4.2-7.3c-1.8-2-4-3.5-6.6-4.6c-2.6-1.1-5.4-1.6-8.5-1.6c-3.1,0-5.9,0.5-8.5,1.6c-2.6,1.1-4.8,2.6-6.6,4.6            c-1.8,2-3.3,4.4-4.3,7.3c-1,2.9-1.5,6.1-1.5,9.8c0,3.6,0.5,6.9,1.5,9.8c1,2.9,2.4,5.3,4.3,7.3c1.8,2,4,3.5,6.6,4.6            c2.6,1.1,5.4,1.6,8.5,1.6c3.1,0,6-0.5,8.5-1.6c2.6-1,4.8-2.6,6.6-4.6c1.8-2,3.2-4.4,4.2-7.3C222.3,58.5,222.8,55.3,222.8,51.6z"/>        <path class="st2" d="M202,78.7c-3.7,0-7.2-0.7-10.2-1.9c-3.1-1.3-5.8-3.1-8-5.5c-2.2-2.4-4-5.2-5.2-8.6c-1.2-3.3-1.9-7.1-1.9-11.1            c0-4,0.6-7.8,1.9-11.1c1.2-3.3,3-6.2,5.2-8.6c2.2-2.4,4.9-4.2,8-5.5c3.1-1.3,6.5-2,10.2-2c3.8,0,7.2,0.7,10.3,1.9            c3.1,1.3,5.8,3.1,8,5.5c2.2,2.4,4,5.3,5.2,8.6c1.2,3.3,1.8,7,1.8,11.1c0,4.1-0.6,7.8-1.8,11.1c-1.2,3.3-3,6.2-5.2,8.6            c-2.2,2.4-4.9,4.2-8,5.5C209.2,78.1,205.7,78.7,202,78.7z M202,25.7c-3.5,0-6.8,0.6-9.8,1.9c-2.9,1.2-5.5,3-7.6,5.2            c-2.1,2.2-3.8,5-4.9,8.2c-1.2,3.2-1.8,6.8-1.8,10.7c0,3.9,0.6,7.5,1.8,10.7c1.2,3.2,2.8,5.9,4.9,8.2c2.1,2.2,4.7,4,7.6,5.2            c2.9,1.2,6.2,1.8,9.8,1.8c3.6,0,6.9-0.6,9.8-1.8c2.9-1.2,5.5-3,7.6-5.2c2.1-2.2,3.8-5,4.9-8.1c1.2-3.2,1.8-6.8,1.8-10.7            c0-3.9-0.6-7.5-1.8-10.7c-1.2-3.2-2.8-5.9-4.9-8.2c-2.1-2.2-4.7-4-7.6-5.2C208.9,26.3,205.6,25.7,202,25.7z"/>    </g>    <g>        <path class="st1" d="M256.4,74.9c2.5,0,4.7-0.4,6.7-1.3c2-0.9,3.6-2.1,5-3.6c1.4-1.5,2.4-3.4,3.1-5.4c0.7-2.1,1.1-4.3,1.1-6.8            V25.7h3.7v32.1c0,2.9-0.5,5.5-1.4,8c-0.9,2.5-2.2,4.6-3.9,6.5c-1.7,1.8-3.8,3.3-6.2,4.3c-2.4,1-5.2,1.6-8.2,1.6            c-3,0-5.8-0.5-8.2-1.6c-2.4-1.1-4.5-2.5-6.2-4.3c-1.7-1.8-3-4-3.9-6.5c-0.9-2.5-1.4-5.2-1.4-8V25.7h3.8v32c0,2.4,0.4,4.7,1.1,6.8            c0.7,2.1,1.8,3.9,3.1,5.4c1.4,1.5,3,2.7,5,3.6C251.6,74.5,253.9,74.9,256.4,74.9z"/>        <path class="st2" d="M256.4,78.8c-3.1,0-5.9-0.5-8.4-1.6c-2.5-1.1-4.7-2.6-6.4-4.5c-1.7-1.9-3.1-4.2-4-6.7            c-0.9-2.5-1.4-5.3-1.4-8.2V25.1h5v32.7c0,2.3,0.4,4.5,1,6.6c0.7,2,1.7,3.8,3,5.2c1.3,1.5,2.9,2.6,4.8,3.5c1.9,0.8,4,1.3,6.4,1.3            c2.4,0,4.6-0.4,6.4-1.2c1.9-0.8,3.5-2,4.8-3.5c1.3-1.5,2.3-3.2,3-5.2c0.7-2,1-4.2,1-6.6V25.1h5v32.7c0,2.9-0.5,5.7-1.4,8.2            c-0.9,2.5-2.3,4.8-4,6.7c-1.7,1.9-3.9,3.4-6.4,4.5C262.3,78.3,259.5,78.8,256.4,78.8z M237.3,26.3v31.5c0,2.8,0.4,5.4,1.3,7.8            c0.9,2.4,2.1,4.5,3.8,6.3c1.6,1.8,3.6,3.2,6,4.2c2.3,1,5,1.5,8,1.5c2.9,0,5.6-0.5,8-1.5c2.3-1,4.4-2.4,6-4.2            c1.6-1.8,2.9-3.9,3.8-6.3c0.9-2.4,1.3-5,1.3-7.8V26.3h-2.5v31.5c0,2.5-0.4,4.8-1.1,7c-0.7,2.2-1.8,4.1-3.3,5.7            c-1.4,1.6-3.2,2.9-5.2,3.8c-2,0.9-4.4,1.4-6.9,1.4c-2.6,0-4.9-0.5-6.9-1.4c-2-0.9-3.8-2.2-5.2-3.8c-1.4-1.6-2.5-3.5-3.2-5.7            c-0.7-2.1-1.1-4.5-1.1-7V26.3H237.3z"/>    </g>    <g>        <path class="st1" d="M297.5,51.3c1,0,0.9,0,0.9,0l2.2,0c2.3,0,4.4-0.3,6.2-0.8c1.8-0.6,3.4-1.3,4.6-2.4c1.3-1,2.2-2.3,2.9-3.7            c0.7-1.4,1-3.1,1-4.9c0-3.7-1.2-6.4-3.6-8.2c-2.4-1.8-5.9-2.7-10.6-2.7h-9.5v22.7v2.8v23.5h-3.7V25.7h13.2c6,0,10.5,1.2,13.4,3.5            c3,2.3,4.4,5.7,4.4,10.2c0,2-0.3,3.8-1,5.4c-0.7,1.6-1.7,3.1-3,4.3c-1.3,1.2-2.8,2.3-4.6,3c-1.8,0.8-3.9,1.3-6.1,1.6            c0.6,0.4,1.1,0.9,1.6,1.5l17.9,22.4h-3.3c-0.4,0-0.7-0.1-1-0.2c-0.3-0.1-0.6-0.4-0.8-0.7l-16.6-21c-0.4-0.5-0.9-0.9-1.3-1.1            c-0.5-0.2-3.4-0.3-4.4-0.3C296.3,51.6,296.7,51.3,297.5,51.3z"/>        <path class="st2" d="M325,78.2h-4.5c-0.5,0-0.9-0.1-1.3-0.3c-0.4-0.2-0.7-0.5-1-0.9l-16.6-21c-0.4-0.5-0.7-0.8-1.1-1            c-0.4-0.1-2.8-0.3-4.1-0.3h-0.6v-2.6c0-0.9,0.2-1.4,1.8-1.4c0.9,0,1,0,1,0l2.2,0c2.2,0,4.2-0.3,6-0.8c1.7-0.5,3.2-1.3,4.4-2.3            c1.2-1,2.1-2.1,2.7-3.5c0.6-1.4,0.9-2.9,0.9-4.6c0-3.5-1.1-6-3.4-7.7c-2.3-1.7-5.7-2.6-10.2-2.6h-8.9v48.9h-5V25.1h13.9            c6.1,0,10.7,1.2,13.8,3.6c3.1,2.4,4.7,6,4.7,10.7c0,2.1-0.4,4-1.1,5.7c-0.7,1.7-1.8,3.2-3.1,4.5c-1.3,1.3-3,2.3-4.8,3.2            c-1.5,0.6-3.1,1.1-4.9,1.4c0.2,0.2,0.4,0.4,0.6,0.7L325,78.2z M296.9,53.5c1.1,0,3.4,0.1,4,0.4c0.6,0.3,1.1,0.7,1.6,1.3l16.6,21            c0.2,0.3,0.4,0.5,0.6,0.6c0.2,0.1,0.4,0.2,0.7,0.2h2l-17.1-21.4c-0.4-0.6-0.9-1-1.4-1.3l-1.5-0.9l1.8-0.2c2.2-0.2,4.2-0.7,5.9-1.5            c1.7-0.8,3.2-1.7,4.5-2.9c1.2-1.2,2.2-2.5,2.8-4.1c0.6-1.6,1-3.3,1-5.2c0-4.3-1.4-7.5-4.2-9.7c-2.8-2.2-7.2-3.3-13-3.3h-12.6V77            h2.5V28h10.1c4.7,0,8.4,0.9,10.9,2.8c2.6,1.9,3.9,4.8,3.9,8.7c0,1.9-0.4,3.6-1,5.1c-0.7,1.5-1.7,2.8-3.1,3.9            c-1.3,1.1-2.9,1.9-4.8,2.5c-1.9,0.6-4,0.9-6.4,0.9l-2.2,0c-0.1,0-0.2,0-0.9,0C297.3,51.9,297,51.9,296.9,53.5z"/>    </g>    <g>        <path class="st1" d="M367.6,68.8c0.2,0,0.5,0.1,0.6,0.3l1.5,1.6c-1.1,1.1-2.2,2.2-3.5,3.1c-1.3,0.9-2.7,1.7-4.2,2.3            c-1.5,0.6-3.2,1.1-4.9,1.5c-1.8,0.4-3.8,0.5-5.9,0.5c-3.6,0-6.9-0.6-9.9-1.9c-3-1.3-5.6-3-7.7-5.4c-2.1-2.3-3.8-5.1-5-8.4            c-1.2-3.3-1.8-6.9-1.8-10.9c0-3.9,0.6-7.5,1.9-10.8c1.2-3.3,3-6,5.2-8.4c2.2-2.3,4.9-4.1,8-5.4c3.1-1.3,6.6-1.9,10.3-1.9            c1.9,0,3.6,0.1,5.2,0.4c1.6,0.3,3,0.7,4.4,1.2c1.4,0.5,2.6,1.2,3.8,2c1.2,0.8,2.4,1.7,3.5,2.7l-1.1,1.6c-0.2,0.3-0.5,0.4-0.9,0.4            c-0.2,0-0.5-0.1-0.8-0.4c-0.3-0.3-0.8-0.6-1.3-1c-0.5-0.4-1.2-0.8-1.9-1.2c-0.7-0.5-1.6-0.9-2.7-1.2c-1-0.4-2.2-0.7-3.6-1            c-1.3-0.3-2.9-0.4-4.6-0.4c-3.2,0-6.1,0.5-8.7,1.6c-2.6,1.1-4.9,2.6-6.8,4.7c-1.9,2-3.4,4.5-4.5,7.3s-1.6,6.1-1.6,9.7            c0,3.7,0.5,6.9,1.6,9.8c1.1,2.9,2.5,5.3,4.4,7.3c1.9,2,4.1,3.5,6.6,4.6c2.5,1.1,5.3,1.6,8.2,1.6c1.9,0,3.5-0.1,5-0.4            c1.5-0.2,2.8-0.6,4-1.1c1.2-0.5,2.4-1.1,3.4-1.8c1.1-0.7,2.1-1.5,3.1-2.5c0.1-0.1,0.2-0.2,0.3-0.2            C367.3,68.9,367.5,68.8,367.6,68.8z"/>        <path class="st2" d="M351.1,78.8c-3.7,0-7.1-0.7-10.1-1.9c-3.1-1.3-5.7-3.1-7.9-5.5c-2.2-2.4-3.9-5.2-5.1-8.6            c-1.2-3.3-1.8-7.1-1.8-11.1c0-4,0.6-7.7,1.9-11c1.3-3.3,3.1-6.2,5.3-8.6c2.3-2.4,5.1-4.3,8.2-5.6c3.2-1.3,6.7-2,10.6-2            c1.9,0,3.7,0.1,5.3,0.4c1.6,0.3,3.1,0.7,4.5,1.2c1.4,0.5,2.7,1.2,3.9,2c1.2,0.8,2.4,1.7,3.6,2.8l0.4,0.4l-1.4,2.1            c-0.2,0.3-0.6,0.7-1.4,0.7c-0.4,0-0.7-0.2-1.2-0.5c-0.3-0.3-0.8-0.6-1.3-0.9c-0.5-0.4-1.1-0.8-1.9-1.2c-0.7-0.4-1.6-0.8-2.6-1.2            c-1-0.4-2.2-0.7-3.5-0.9c-1.3-0.2-2.8-0.4-4.5-0.4c-3.1,0-5.9,0.5-8.5,1.6c-2.5,1.1-4.8,2.6-6.6,4.5c-1.8,1.9-3.3,4.3-4.3,7.1            c-1,2.8-1.6,6-1.6,9.4c0,3.6,0.5,6.8,1.5,9.6c1,2.8,2.4,5.2,4.2,7.1c1.8,1.9,3.9,3.4,6.4,4.4c2.4,1,5.1,1.5,8,1.5            c1.8,0,3.5-0.1,4.9-0.4c1.4-0.2,2.7-0.6,3.9-1.1c1.2-0.5,2.3-1.1,3.3-1.7c1-0.7,2-1.5,3-2.4c0.2-0.2,0.3-0.2,0.5-0.3            c0.5-0.3,1.3-0.2,1.7,0.3l1.9,2l-0.4,0.4c-1.1,1.2-2.3,2.2-3.6,3.2c-1.3,0.9-2.7,1.8-4.3,2.4c-1.5,0.7-3.2,1.2-5.1,1.5            C355.3,78.6,353.3,78.8,351.1,78.8z M352.2,25.7c-3.7,0-7.1,0.6-10.1,1.9c-3,1.2-5.7,3-7.8,5.3c-2.2,2.3-3.9,5-5.1,8.2            c-1.2,3.2-1.8,6.7-1.8,10.6c0,3.9,0.6,7.5,1.8,10.7c1.2,3.2,2.8,5.9,4.9,8.2c2.1,2.2,4.6,4,7.5,5.2c2.9,1.2,6.1,1.8,9.6,1.8            c2.1,0,4-0.2,5.8-0.5c1.7-0.3,3.4-0.8,4.8-1.5c1.5-0.6,2.8-1.4,4-2.3c1.1-0.8,2.1-1.7,3-2.6l-1.1-1.2c-0.1-0.1-0.2-0.1-0.3,0            c-0.1,0-0.2,0.1-0.3,0.2c-1,0.9-2.1,1.8-3.2,2.5c-1.1,0.7-2.3,1.4-3.5,1.9c-1.3,0.5-2.7,0.9-4.1,1.1c-1.5,0.2-3.2,0.4-5.1,0.4            c-3,0-5.9-0.6-8.5-1.6c-2.6-1.1-4.9-2.7-6.8-4.7c-1.9-2-3.4-4.6-4.5-7.5c-1.1-2.9-1.6-6.3-1.6-10c0-3.6,0.5-6.9,1.6-9.9            c1.1-2.9,2.6-5.5,4.6-7.5c2-2.1,4.3-3.7,7-4.8c2.7-1.1,5.7-1.7,8.9-1.7c1.7,0,3.3,0.1,4.7,0.4c1.4,0.3,2.6,0.6,3.7,1            c1.1,0.4,2,0.8,2.8,1.3c0.8,0.5,1.4,0.9,1.9,1.3c0.5,0.4,1,0.7,1.3,1c0.3,0.3,0.5,0.3,0.5,0.3c0.3,0,0.4-0.1,0.4-0.2l0.8-1.2            c-1-0.9-2-1.6-3-2.3c-1.2-0.8-2.4-1.4-3.7-1.9c-1.3-0.5-2.8-0.9-4.3-1.2C355.7,25.9,354,25.7,352.2,25.7z"/>    </g>    <g>        <path class="st1" d="M410.3,25.7v3.1H383v21h22.7v3H383v21.6h27.3v3.1h-31.1V25.7H410.3z"/>        <path class="st2" d="M410.9,78.2h-32.3V25.1h32.3v4.3h-27.3v19.7h22.7v4.3h-22.7v20.4h27.3V78.2z M379.8,77h29.9v-1.9h-27.3V52.2            h22.7v-1.8h-22.7V28.2h27.3v-1.9h-29.9V77z"/>    </g>    <g>        <path class="st1" d="M456.8,25.1V33h-23.5v15.7h19.8v7.9h-19.8v21.6h-9.9v-53H456.8z"/>    </g>    <g>        <path class="st1" d="M514.3,51.6c0,3.9-0.6,7.5-1.9,10.8c-1.3,3.3-3.1,6.2-5.5,8.6c-2.3,2.4-5.2,4.3-8.5,5.7c-3.3,1.4-7,2-11,2            c-4,0-7.7-0.7-11-2c-3.3-1.4-6.1-3.2-8.5-5.7c-2.4-2.4-4.2-5.3-5.5-8.6s-1.9-6.9-1.9-10.8s0.6-7.5,1.9-10.8            c1.3-3.3,3.1-6.2,5.5-8.6c2.4-2.4,5.2-4.3,8.5-5.7c3.3-1.4,7-2,11-2c4,0,7.7,0.7,11,2.1c3.3,1.4,6.1,3.3,8.5,5.7            c2.3,2.4,4.2,5.3,5.5,8.6C513.6,44.1,514.3,47.7,514.3,51.6z M504.2,51.6c0-2.9-0.4-5.5-1.2-7.8c-0.8-2.3-1.9-4.3-3.3-5.9            c-1.4-1.6-3.2-2.8-5.3-3.7c-2.1-0.9-4.4-1.3-7-1.3c-2.6,0-4.9,0.4-7,1.3c-2.1,0.9-3.8,2.1-5.3,3.7c-1.5,1.6-2.6,3.6-3.4,5.9            c-0.8,2.3-1.2,4.9-1.2,7.8s0.4,5.5,1.2,7.8c0.8,2.3,1.9,4.3,3.4,5.9c1.5,1.6,3.2,2.8,5.3,3.7c2.1,0.9,4.4,1.3,7,1.3            c2.6,0,4.9-0.4,7-1.3c2.1-0.9,3.8-2.1,5.3-3.7c1.4-1.6,2.5-3.6,3.3-5.9C503.8,57.1,504.2,54.5,504.2,51.6z"/>    </g>    <g>        <path class="st1" d="M534.9,50.4l2.3,0c1.9,0,3.5-0.2,4.9-0.7c1.4-0.5,2.5-1.1,3.4-1.9c0.9-0.8,1.6-1.8,2-2.9            c0.4-1.1,0.7-2.4,0.7-3.7c0-2.7-0.9-4.8-2.7-6.2c-1.8-1.4-4.5-2.2-8.1-2.2H531v17.6v7.1v20.7h-9.9v-53h16.2c3.6,0,6.7,0.4,9.3,1.1            c2.6,0.7,4.7,1.8,6.3,3.1c1.6,1.3,2.9,3,3.6,4.8c0.8,1.9,1.2,3.9,1.2,6.2c0,1.8-0.3,3.5-0.8,5.1c-0.5,1.6-1.3,3-2.3,4.3            c-1,1.3-2.2,2.4-3.7,3.4c-1.5,1-3.1,1.8-5,2.3c1.2,0.7,2.3,1.7,3.2,3l13.3,19.6h-8.9c-0.9,0-1.6-0.2-2.2-0.5            c-0.6-0.3-1.1-0.8-1.5-1.5c0,0-11.1-17-11.1-17c-0.3-0.4-0.9-1.3-1.5-1.4c-1.2,0-2.4,0-3.5,0c0,0,0-6,0-6.4            C533.8,50.4,534.9,50.4,534.9,50.4z"/>    </g>    <g>        <path class="st1" d="M591.4,70.9c2.2,0,4.2-0.2,5.8-0.6c1.6-0.4,3.2-1,4.7-1.7v-12h-6.6c-0.6,0-1.1-0.2-1.5-0.5            c-0.4-0.4-0.6-0.8-0.6-1.3v-5.6h17.6V73c-1.3,1-2.7,1.8-4.2,2.5c-1.5,0.7-3,1.3-4.7,1.8c-1.7,0.5-3.4,0.8-5.3,1            c-1.9,0.2-3.9,0.3-6.1,0.3c-3.9,0-7.4-0.7-10.7-2c-3.3-1.3-6.1-3.2-8.4-5.6c-2.4-2.4-4.2-5.3-5.6-8.6c-1.3-3.3-2-7-2-10.9            c0-4,0.6-7.6,1.9-11c1.3-3.3,3.1-6.2,5.5-8.6c2.4-2.4,5.3-4.3,8.7-5.6c3.4-1.3,7.2-2,11.4-2c4.3,0,8.1,0.6,11.2,1.9            c3.2,1.3,5.8,3,8,5l-2.9,4.5c-0.6,0.9-1.3,1.4-2.2,1.4c-0.6,0-1.2-0.2-1.8-0.6c-0.8-0.5-1.6-0.9-2.4-1.4c-0.8-0.5-1.7-0.9-2.7-1.2            c-1-0.3-2.1-0.6-3.3-0.8c-1.2-0.2-2.7-0.3-4.3-0.3c-2.6,0-5,0.4-7.1,1.3c-2.1,0.9-3.9,2.1-5.4,3.8c-1.5,1.6-2.6,3.6-3.4,5.9            c-0.8,2.3-1.2,4.9-1.2,7.7c0,3.1,0.4,5.8,1.3,8.2c0.9,2.4,2.1,4.4,3.6,6s3.4,2.9,5.5,3.8S588.9,70.9,591.4,70.9z"/>    </g>    <g>        <path class="st1" d="M645.7,56.8h-16.1v13.4H653v7.9h-33.4v-53H653V33h-23.5v16.3H648v5.8C648,55.1,647.9,56.8,645.7,56.8z"/>    </g></g></svg>
            </a>
            <nav class="links">

                <a href="/support" title="Help">Help</a>
                
                <a href="/create" title="Create">Create</a>
                

                
                <a href="/user/registration/" title="Join" >Join</a>
                <a href="/auth/" title="Login">Login</a>
                
            </nav>
        </div>
    </section>

    <section class="sandiego l-header-nav-top hide-for-large">
        <div class="row">
            <a href="/" title="Home" class="sf-logo">
                

<svg  version="1.1"  xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px"     viewBox="0 0 653 102.6" style="enable-background:new 0 0 653 102.6;" xml:space="preserve"><path class="st0" d="M66.9,54.5c0-19.1-6.8-27.8-10.4-31.1c-0.7-0.6-1.8-0.1-1.7,0.9c0.7,10.8-12.9,13.5-12.9,30.4h0    c0,0,0,0.1,0,0.1c0,10.3,7.8,18.7,17.4,18.7c9.6,0,17.4-8.4,17.4-18.7c0,0,0-0.1,0-0.1h0c0-4.8-1.8-9.4-3.6-12.8    c-0.4-0.7-1.4-0.4-1.3,0.2C75.1,56.7,66.9,65.7,66.9,54.5z"/><g>    <path class="st0" d="M46.2,94.8c-0.4,0-0.9-0.2-1.2-0.5L0.5,49.8c-0.6-0.6-0.6-1.7,0-2.4l47-47C47.8,0.2,48.2,0,48.6,0h13.5        c0.8,0,1.3,0.5,1.5,1c0.2,0.5,0.2,1.2-0.4,1.8L19.1,47c-0.9,0.9-0.9,2.3,0,3.2L54,85.2c0.6,0.6,0.6,1.7,0,2.4l-6.7,6.8        C47,94.6,46.6,94.8,46.2,94.8z"/></g><g>    <path class="st0" d="M55.1,102.6c-0.8,0-1.3-0.5-1.5-1c-0.2-0.5-0.2-1.2,0.4-1.8l44.2-44.2c0.4-0.4,0.7-1,0.7-1.6        c0-0.6-0.2-1.2-0.7-1.6L63.2,17.4c-0.6-0.6-0.6-1.7,0-2.4l6.8-6.8c0.3-0.3,0.7-0.5,1.2-0.5S72,8,72.3,8.3l44.4,44.5        c0.3,0.3,0.5,0.7,0.5,1.2s-0.2,0.9-0.5,1.2l-47,47c-0.3,0.3-0.7,0.5-1.2,0.5H55.1z"/></g><g>    <g>        <path class="st1" d="M167.2,32c-0.2,0.4-0.5,0.6-1,0.6c-0.3,0-0.7-0.2-1.2-0.7c-0.5-0.5-1.2-1-2-1.5c-0.9-0.6-1.9-1.1-3.2-1.5            c-1.3-0.5-2.9-0.7-4.8-0.7c-1.9,0-3.5,0.3-5,0.8c-1.4,0.5-2.6,1.3-3.6,2.2s-1.7,2-2.2,3.2c-0.5,1.2-0.8,2.5-0.8,3.8            c0,1.8,0.4,3.2,1.1,4.4c0.7,1.1,1.7,2.1,3,2.9c1.2,0.8,2.6,1.5,4.2,2c1.6,0.6,3.2,1.1,4.8,1.6c1.6,0.5,3.2,1.1,4.8,1.8            c1.6,0.6,2.9,1.5,4.2,2.4s2.2,2.2,3,3.6c0.7,1.4,1.1,3.2,1.1,5.3c0,2.2-0.4,4.2-1.1,6.1c-0.7,1.9-1.8,3.6-3.2,5            c-1.4,1.4-3.2,2.5-5.2,3.4c-2.1,0.8-4.4,1.2-7,1.2c-3.4,0-6.4-0.6-8.8-1.8c-2.5-1.2-4.6-2.9-6.5-5l1-1.6c0.3-0.4,0.6-0.5,1-0.5            c0.2,0,0.5,0.1,0.8,0.4c0.3,0.3,0.8,0.7,1.2,1.1c0.5,0.4,1.1,0.9,1.8,1.4c0.7,0.5,1.5,1,2.4,1.4c0.9,0.4,1.9,0.8,3.1,1.1            c1.2,0.3,2.5,0.4,4,0.4c2.1,0,3.9-0.3,5.5-0.9c1.6-0.6,3-1.5,4.1-2.5s2-2.4,2.6-3.8c0.6-1.5,0.9-3.1,0.9-4.7            c0-1.8-0.4-3.3-1.1-4.5c-0.7-1.2-1.7-2.2-3-3c-1.2-0.8-2.6-1.5-4.2-2c-1.6-0.5-3.2-1.1-4.8-1.6c-1.6-0.5-3.2-1.1-4.8-1.7            c-1.6-0.6-2.9-1.4-4.2-2.4c-1.2-1-2.2-2.2-3-3.7c-0.7-1.5-1.1-3.3-1.1-5.6c0-1.7,0.3-3.4,1-5c0.7-1.6,1.6-3,2.9-4.3            c1.3-1.2,2.8-2.2,4.7-3c1.9-0.7,4-1.1,6.4-1.1c2.7,0,5.1,0.4,7.3,1.3c2.1,0.9,4.1,2.2,5.9,3.9L167.2,32z"/>        <path class="st2" d="M152.9,78.8c-3.5,0-6.6-0.6-9.1-1.9c-2.5-1.2-4.8-3-6.7-5.1l-0.3-0.3l1.3-2c0.6-0.7,1.1-0.8,1.5-0.8            c0.4,0,0.8,0.2,1.2,0.6c0.3,0.3,0.8,0.7,1.3,1.1c0.5,0.4,1.1,0.9,1.7,1.4c0.7,0.5,1.4,0.9,2.3,1.3c0.9,0.4,1.9,0.8,3,1            c1.1,0.3,2.4,0.4,3.9,0.4c2,0,3.8-0.3,5.3-0.9c1.5-0.6,2.8-1.4,3.9-2.4c1-1,1.9-2.2,2.4-3.6c0.6-1.4,0.8-2.9,0.8-4.5            c0-1.7-0.3-3.1-1-4.2c-0.7-1.1-1.6-2-2.8-2.8c-1.2-0.8-2.5-1.4-4-1.9c-1.5-0.5-3.1-1.1-4.8-1.6c-1.7-0.5-3.3-1.1-4.8-1.7            c-1.6-0.7-3.1-1.5-4.3-2.5c-1.3-1-2.3-2.4-3.1-3.9c-0.8-1.6-1.2-3.5-1.2-5.8c0-1.8,0.3-3.6,1-5.3c0.7-1.7,1.7-3.2,3-4.5            c1.3-1.3,3-2.3,4.9-3.1c1.9-0.8,4.2-1.2,6.6-1.2c2.8,0,5.3,0.4,7.5,1.3c2.2,0.9,4.2,2.3,6.1,4.1l0.3,0.3l-1.1,2.1            c-0.6,1.1-1.7,1.4-3.1,0.1c-0.5-0.4-1.1-0.9-2-1.4c-0.8-0.5-1.9-1-3.1-1.5c-1.2-0.4-2.7-0.7-4.6-0.7c-1.8,0-3.4,0.3-4.8,0.8            c-1.3,0.5-2.5,1.2-3.4,2.1c-0.9,0.9-1.6,1.9-2.1,3c-0.5,1.1-0.7,2.4-0.7,3.6c0,1.6,0.3,3,1,4c0.7,1.1,1.6,2,2.8,2.8            c1.2,0.8,2.5,1.4,4,2c1.5,0.5,3.1,1.1,4.8,1.6c1.6,0.5,3.3,1.1,4.8,1.8c1.6,0.7,3.1,1.5,4.3,2.5c1.3,1,2.3,2.3,3.1,3.8            c0.8,1.5,1.2,3.4,1.2,5.6c0,2.2-0.4,4.4-1.2,6.4c-0.8,2-1.9,3.7-3.4,5.2c-1.5,1.5-3.3,2.6-5.4,3.5            C158.1,78.3,155.6,78.8,152.9,78.8z M138.4,71.3c1.7,1.9,3.7,3.4,6,4.5c2.4,1.2,5.3,1.8,8.6,1.8c2.5,0,4.8-0.4,6.8-1.2            c2-0.8,3.6-1.9,5-3.2c1.3-1.3,2.4-3,3.1-4.8c0.7-1.8,1.1-3.8,1.1-5.9c0-2-0.4-3.7-1-5.1c-0.7-1.3-1.6-2.5-2.8-3.4            c-1.2-0.9-2.5-1.7-4-2.4c-1.5-0.6-3.1-1.2-4.7-1.8c-1.6-0.5-3.2-1.1-4.8-1.6c-1.6-0.6-3-1.3-4.3-2.1c-1.3-0.8-2.3-1.9-3.1-3.1            c-0.8-1.2-1.2-2.8-1.2-4.7c0-1.4,0.3-2.8,0.8-4.1c0.5-1.3,1.3-2.5,2.3-3.4c1-1,2.3-1.8,3.8-2.3c1.5-0.6,3.3-0.8,5.2-0.8            c1.9,0,3.6,0.2,5,0.7c1.3,0.5,2.5,1,3.3,1.6c0.9,0.6,1.6,1.1,2.1,1.6c0.6,0.5,0.8,0.5,0.8,0.5c0.1,0,0.3,0,0.4-0.3l0.7-1.3            c-1.6-1.5-3.4-2.7-5.3-3.5c-2.1-0.8-4.4-1.2-7-1.2c-2.3,0-4.4,0.4-6.2,1.1c-1.8,0.7-3.3,1.7-4.5,2.8c-1.2,1.2-2.1,2.5-2.8,4.1            c-0.6,1.5-0.9,3.1-0.9,4.8c0,2.1,0.4,3.9,1.1,5.3c0.7,1.4,1.6,2.6,2.8,3.5c1.2,0.9,2.5,1.7,4,2.3c1.5,0.6,3.1,1.2,4.7,1.7            c1.6,0.5,3.2,1,4.8,1.6c1.6,0.6,3,1.2,4.3,2.1c1.3,0.8,2.4,1.9,3.1,3.2c0.8,1.3,1.2,2.9,1.2,4.9c0,1.8-0.3,3.4-0.9,5            c-0.6,1.6-1.5,2.9-2.7,4c-1.2,1.1-2.6,2-4.3,2.7c-1.7,0.6-3.6,1-5.7,1c-1.5,0-2.9-0.2-4.2-0.5c-1.2-0.3-2.3-0.7-3.2-1.1            c-0.9-0.4-1.8-0.9-2.5-1.5c-0.7-0.5-1.3-1-1.8-1.4c-0.5-0.4-0.9-0.8-1.2-1.1c-0.3-0.3-0.5-0.3-0.5-0.3c-0.1,0-0.3,0-0.5,0.3            L138.4,71.3z"/>    </g>    <g>        <path class="st1" d="M226.7,51.6c0,4-0.6,7.6-1.8,10.9c-1.2,3.3-2.9,6.1-5.1,8.4c-2.2,2.3-4.8,4.1-7.8,5.4            c-3,1.3-6.4,1.9-10.1,1.9c-3.6,0-7-0.6-10-1.9c-3-1.3-5.6-3-7.8-5.4c-2.2-2.3-3.9-5.1-5.1-8.4c-1.2-3.3-1.8-6.9-1.8-10.9            c0-4,0.6-7.6,1.8-10.9c1.2-3.3,2.9-6.1,5.1-8.4c2.2-2.3,4.8-4.1,7.8-5.4c3-1.3,6.4-1.9,10-1.9c3.7,0,7.1,0.6,10.1,1.9            c3,1.3,5.6,3,7.8,5.4c2.2,2.3,3.9,5.1,5.1,8.4C226.1,44,226.7,47.6,226.7,51.6z M222.8,51.6c0-3.6-0.5-6.9-1.5-9.8            c-1-2.9-2.4-5.3-4.2-7.3c-1.8-2-4-3.5-6.6-4.6c-2.6-1.1-5.4-1.6-8.5-1.6c-3.1,0-5.9,0.5-8.5,1.6c-2.6,1.1-4.8,2.6-6.6,4.6            c-1.8,2-3.3,4.4-4.3,7.3c-1,2.9-1.5,6.1-1.5,9.8c0,3.6,0.5,6.9,1.5,9.8c1,2.9,2.4,5.3,4.3,7.3c1.8,2,4,3.5,6.6,4.6            c2.6,1.1,5.4,1.6,8.5,1.6c3.1,0,6-0.5,8.5-1.6c2.6-1,4.8-2.6,6.6-4.6c1.8-2,3.2-4.4,4.2-7.3C222.3,58.5,222.8,55.3,222.8,51.6z"/>        <path class="st2" d="M202,78.7c-3.7,0-7.2-0.7-10.2-1.9c-3.1-1.3-5.8-3.1-8-5.5c-2.2-2.4-4-5.2-5.2-8.6c-1.2-3.3-1.9-7.1-1.9-11.1            c0-4,0.6-7.8,1.9-11.1c1.2-3.3,3-6.2,5.2-8.6c2.2-2.4,4.9-4.2,8-5.5c3.1-1.3,6.5-2,10.2-2c3.8,0,7.2,0.7,10.3,1.9            c3.1,1.3,5.8,3.1,8,5.5c2.2,2.4,4,5.3,5.2,8.6c1.2,3.3,1.8,7,1.8,11.1c0,4.1-0.6,7.8-1.8,11.1c-1.2,3.3-3,6.2-5.2,8.6            c-2.2,2.4-4.9,4.2-8,5.5C209.2,78.1,205.7,78.7,202,78.7z M202,25.7c-3.5,0-6.8,0.6-9.8,1.9c-2.9,1.2-5.5,3-7.6,5.2            c-2.1,2.2-3.8,5-4.9,8.2c-1.2,3.2-1.8,6.8-1.8,10.7c0,3.9,0.6,7.5,1.8,10.7c1.2,3.2,2.8,5.9,4.9,8.2c2.1,2.2,4.7,4,7.6,5.2            c2.9,1.2,6.2,1.8,9.8,1.8c3.6,0,6.9-0.6,9.8-1.8c2.9-1.2,5.5-3,7.6-5.2c2.1-2.2,3.8-5,4.9-8.1c1.2-3.2,1.8-6.8,1.8-10.7            c0-3.9-0.6-7.5-1.8-10.7c-1.2-3.2-2.8-5.9-4.9-8.2c-2.1-2.2-4.7-4-7.6-5.2C208.9,26.3,205.6,25.7,202,25.7z"/>    </g>    <g>        <path class="st1" d="M256.4,74.9c2.5,0,4.7-0.4,6.7-1.3c2-0.9,3.6-2.1,5-3.6c1.4-1.5,2.4-3.4,3.1-5.4c0.7-2.1,1.1-4.3,1.1-6.8            V25.7h3.7v32.1c0,2.9-0.5,5.5-1.4,8c-0.9,2.5-2.2,4.6-3.9,6.5c-1.7,1.8-3.8,3.3-6.2,4.3c-2.4,1-5.2,1.6-8.2,1.6            c-3,0-5.8-0.5-8.2-1.6c-2.4-1.1-4.5-2.5-6.2-4.3c-1.7-1.8-3-4-3.9-6.5c-0.9-2.5-1.4-5.2-1.4-8V25.7h3.8v32c0,2.4,0.4,4.7,1.1,6.8            c0.7,2.1,1.8,3.9,3.1,5.4c1.4,1.5,3,2.7,5,3.6C251.6,74.5,253.9,74.9,256.4,74.9z"/>        <path class="st2" d="M256.4,78.8c-3.1,0-5.9-0.5-8.4-1.6c-2.5-1.1-4.7-2.6-6.4-4.5c-1.7-1.9-3.1-4.2-4-6.7            c-0.9-2.5-1.4-5.3-1.4-8.2V25.1h5v32.7c0,2.3,0.4,4.5,1,6.6c0.7,2,1.7,3.8,3,5.2c1.3,1.5,2.9,2.6,4.8,3.5c1.9,0.8,4,1.3,6.4,1.3            c2.4,0,4.6-0.4,6.4-1.2c1.9-0.8,3.5-2,4.8-3.5c1.3-1.5,2.3-3.2,3-5.2c0.7-2,1-4.2,1-6.6V25.1h5v32.7c0,2.9-0.5,5.7-1.4,8.2            c-0.9,2.5-2.3,4.8-4,6.7c-1.7,1.9-3.9,3.4-6.4,4.5C262.3,78.3,259.5,78.8,256.4,78.8z M237.3,26.3v31.5c0,2.8,0.4,5.4,1.3,7.8            c0.9,2.4,2.1,4.5,3.8,6.3c1.6,1.8,3.6,3.2,6,4.2c2.3,1,5,1.5,8,1.5c2.9,0,5.6-0.5,8-1.5c2.3-1,4.4-2.4,6-4.2            c1.6-1.8,2.9-3.9,3.8-6.3c0.9-2.4,1.3-5,1.3-7.8V26.3h-2.5v31.5c0,2.5-0.4,4.8-1.1,7c-0.7,2.2-1.8,4.1-3.3,5.7            c-1.4,1.6-3.2,2.9-5.2,3.8c-2,0.9-4.4,1.4-6.9,1.4c-2.6,0-4.9-0.5-6.9-1.4c-2-0.9-3.8-2.2-5.2-3.8c-1.4-1.6-2.5-3.5-3.2-5.7            c-0.7-2.1-1.1-4.5-1.1-7V26.3H237.3z"/>    </g>    <g>        <path class="st1" d="M297.5,51.3c1,0,0.9,0,0.9,0l2.2,0c2.3,0,4.4-0.3,6.2-0.8c1.8-0.6,3.4-1.3,4.6-2.4c1.3-1,2.2-2.3,2.9-3.7            c0.7-1.4,1-3.1,1-4.9c0-3.7-1.2-6.4-3.6-8.2c-2.4-1.8-5.9-2.7-10.6-2.7h-9.5v22.7v2.8v23.5h-3.7V25.7h13.2c6,0,10.5,1.2,13.4,3.5            c3,2.3,4.4,5.7,4.4,10.2c0,2-0.3,3.8-1,5.4c-0.7,1.6-1.7,3.1-3,4.3c-1.3,1.2-2.8,2.3-4.6,3c-1.8,0.8-3.9,1.3-6.1,1.6            c0.6,0.4,1.1,0.9,1.6,1.5l17.9,22.4h-3.3c-0.4,0-0.7-0.1-1-0.2c-0.3-0.1-0.6-0.4-0.8-0.7l-16.6-21c-0.4-0.5-0.9-0.9-1.3-1.1            c-0.5-0.2-3.4-0.3-4.4-0.3C296.3,51.6,296.7,51.3,297.5,51.3z"/>        <path class="st2" d="M325,78.2h-4.5c-0.5,0-0.9-0.1-1.3-0.3c-0.4-0.2-0.7-0.5-1-0.9l-16.6-21c-0.4-0.5-0.7-0.8-1.1-1            c-0.4-0.1-2.8-0.3-4.1-0.3h-0.6v-2.6c0-0.9,0.2-1.4,1.8-1.4c0.9,0,1,0,1,0l2.2,0c2.2,0,4.2-0.3,6-0.8c1.7-0.5,3.2-1.3,4.4-2.3            c1.2-1,2.1-2.1,2.7-3.5c0.6-1.4,0.9-2.9,0.9-4.6c0-3.5-1.1-6-3.4-7.7c-2.3-1.7-5.7-2.6-10.2-2.6h-8.9v48.9h-5V25.1h13.9            c6.1,0,10.7,1.2,13.8,3.6c3.1,2.4,4.7,6,4.7,10.7c0,2.1-0.4,4-1.1,5.7c-0.7,1.7-1.8,3.2-3.1,4.5c-1.3,1.3-3,2.3-4.8,3.2            c-1.5,0.6-3.1,1.1-4.9,1.4c0.2,0.2,0.4,0.4,0.6,0.7L325,78.2z M296.9,53.5c1.1,0,3.4,0.1,4,0.4c0.6,0.3,1.1,0.7,1.6,1.3l16.6,21            c0.2,0.3,0.4,0.5,0.6,0.6c0.2,0.1,0.4,0.2,0.7,0.2h2l-17.1-21.4c-0.4-0.6-0.9-1-1.4-1.3l-1.5-0.9l1.8-0.2c2.2-0.2,4.2-0.7,5.9-1.5            c1.7-0.8,3.2-1.7,4.5-2.9c1.2-1.2,2.2-2.5,2.8-4.1c0.6-1.6,1-3.3,1-5.2c0-4.3-1.4-7.5-4.2-9.7c-2.8-2.2-7.2-3.3-13-3.3h-12.6V77            h2.5V28h10.1c4.7,0,8.4,0.9,10.9,2.8c2.6,1.9,3.9,4.8,3.9,8.7c0,1.9-0.4,3.6-1,5.1c-0.7,1.5-1.7,2.8-3.1,3.9            c-1.3,1.1-2.9,1.9-4.8,2.5c-1.9,0.6-4,0.9-6.4,0.9l-2.2,0c-0.1,0-0.2,0-0.9,0C297.3,51.9,297,51.9,296.9,53.5z"/>    </g>    <g>        <path class="st1" d="M367.6,68.8c0.2,0,0.5,0.1,0.6,0.3l1.5,1.6c-1.1,1.1-2.2,2.2-3.5,3.1c-1.3,0.9-2.7,1.7-4.2,2.3            c-1.5,0.6-3.2,1.1-4.9,1.5c-1.8,0.4-3.8,0.5-5.9,0.5c-3.6,0-6.9-0.6-9.9-1.9c-3-1.3-5.6-3-7.7-5.4c-2.1-2.3-3.8-5.1-5-8.4            c-1.2-3.3-1.8-6.9-1.8-10.9c0-3.9,0.6-7.5,1.9-10.8c1.2-3.3,3-6,5.2-8.4c2.2-2.3,4.9-4.1,8-5.4c3.1-1.3,6.6-1.9,10.3-1.9            c1.9,0,3.6,0.1,5.2,0.4c1.6,0.3,3,0.7,4.4,1.2c1.4,0.5,2.6,1.2,3.8,2c1.2,0.8,2.4,1.7,3.5,2.7l-1.1,1.6c-0.2,0.3-0.5,0.4-0.9,0.4            c-0.2,0-0.5-0.1-0.8-0.4c-0.3-0.3-0.8-0.6-1.3-1c-0.5-0.4-1.2-0.8-1.9-1.2c-0.7-0.5-1.6-0.9-2.7-1.2c-1-0.4-2.2-0.7-3.6-1            c-1.3-0.3-2.9-0.4-4.6-0.4c-3.2,0-6.1,0.5-8.7,1.6c-2.6,1.1-4.9,2.6-6.8,4.7c-1.9,2-3.4,4.5-4.5,7.3s-1.6,6.1-1.6,9.7            c0,3.7,0.5,6.9,1.6,9.8c1.1,2.9,2.5,5.3,4.4,7.3c1.9,2,4.1,3.5,6.6,4.6c2.5,1.1,5.3,1.6,8.2,1.6c1.9,0,3.5-0.1,5-0.4            c1.5-0.2,2.8-0.6,4-1.1c1.2-0.5,2.4-1.1,3.4-1.8c1.1-0.7,2.1-1.5,3.1-2.5c0.1-0.1,0.2-0.2,0.3-0.2            C367.3,68.9,367.5,68.8,367.6,68.8z"/>        <path class="st2" d="M351.1,78.8c-3.7,0-7.1-0.7-10.1-1.9c-3.1-1.3-5.7-3.1-7.9-5.5c-2.2-2.4-3.9-5.2-5.1-8.6            c-1.2-3.3-1.8-7.1-1.8-11.1c0-4,0.6-7.7,1.9-11c1.3-3.3,3.1-6.2,5.3-8.6c2.3-2.4,5.1-4.3,8.2-5.6c3.2-1.3,6.7-2,10.6-2            c1.9,0,3.7,0.1,5.3,0.4c1.6,0.3,3.1,0.7,4.5,1.2c1.4,0.5,2.7,1.2,3.9,2c1.2,0.8,2.4,1.7,3.6,2.8l0.4,0.4l-1.4,2.1            c-0.2,0.3-0.6,0.7-1.4,0.7c-0.4,0-0.7-0.2-1.2-0.5c-0.3-0.3-0.8-0.6-1.3-0.9c-0.5-0.4-1.1-0.8-1.9-1.2c-0.7-0.4-1.6-0.8-2.6-1.2            c-1-0.4-2.2-0.7-3.5-0.9c-1.3-0.2-2.8-0.4-4.5-0.4c-3.1,0-5.9,0.5-8.5,1.6c-2.5,1.1-4.8,2.6-6.6,4.5c-1.8,1.9-3.3,4.3-4.3,7.1            c-1,2.8-1.6,6-1.6,9.4c0,3.6,0.5,6.8,1.5,9.6c1,2.8,2.4,5.2,4.2,7.1c1.8,1.9,3.9,3.4,6.4,4.4c2.4,1,5.1,1.5,8,1.5            c1.8,0,3.5-0.1,4.9-0.4c1.4-0.2,2.7-0.6,3.9-1.1c1.2-0.5,2.3-1.1,3.3-1.7c1-0.7,2-1.5,3-2.4c0.2-0.2,0.3-0.2,0.5-0.3            c0.5-0.3,1.3-0.2,1.7,0.3l1.9,2l-0.4,0.4c-1.1,1.2-2.3,2.2-3.6,3.2c-1.3,0.9-2.7,1.8-4.3,2.4c-1.5,0.7-3.2,1.2-5.1,1.5            C355.3,78.6,353.3,78.8,351.1,78.8z M352.2,25.7c-3.7,0-7.1,0.6-10.1,1.9c-3,1.2-5.7,3-7.8,5.3c-2.2,2.3-3.9,5-5.1,8.2            c-1.2,3.2-1.8,6.7-1.8,10.6c0,3.9,0.6,7.5,1.8,10.7c1.2,3.2,2.8,5.9,4.9,8.2c2.1,2.2,4.6,4,7.5,5.2c2.9,1.2,6.1,1.8,9.6,1.8            c2.1,0,4-0.2,5.8-0.5c1.7-0.3,3.4-0.8,4.8-1.5c1.5-0.6,2.8-1.4,4-2.3c1.1-0.8,2.1-1.7,3-2.6l-1.1-1.2c-0.1-0.1-0.2-0.1-0.3,0            c-0.1,0-0.2,0.1-0.3,0.2c-1,0.9-2.1,1.8-3.2,2.5c-1.1,0.7-2.3,1.4-3.5,1.9c-1.3,0.5-2.7,0.9-4.1,1.1c-1.5,0.2-3.2,0.4-5.1,0.4            c-3,0-5.9-0.6-8.5-1.6c-2.6-1.1-4.9-2.7-6.8-4.7c-1.9-2-3.4-4.6-4.5-7.5c-1.1-2.9-1.6-6.3-1.6-10c0-3.6,0.5-6.9,1.6-9.9            c1.1-2.9,2.6-5.5,4.6-7.5c2-2.1,4.3-3.7,7-4.8c2.7-1.1,5.7-1.7,8.9-1.7c1.7,0,3.3,0.1,4.7,0.4c1.4,0.3,2.6,0.6,3.7,1            c1.1,0.4,2,0.8,2.8,1.3c0.8,0.5,1.4,0.9,1.9,1.3c0.5,0.4,1,0.7,1.3,1c0.3,0.3,0.5,0.3,0.5,0.3c0.3,0,0.4-0.1,0.4-0.2l0.8-1.2            c-1-0.9-2-1.6-3-2.3c-1.2-0.8-2.4-1.4-3.7-1.9c-1.3-0.5-2.8-0.9-4.3-1.2C355.7,25.9,354,25.7,352.2,25.7z"/>    </g>    <g>        <path class="st1" d="M410.3,25.7v3.1H383v21h22.7v3H383v21.6h27.3v3.1h-31.1V25.7H410.3z"/>        <path class="st2" d="M410.9,78.2h-32.3V25.1h32.3v4.3h-27.3v19.7h22.7v4.3h-22.7v20.4h27.3V78.2z M379.8,77h29.9v-1.9h-27.3V52.2            h22.7v-1.8h-22.7V28.2h27.3v-1.9h-29.9V77z"/>    </g>    <g>        <path class="st1" d="M456.8,25.1V33h-23.5v15.7h19.8v7.9h-19.8v21.6h-9.9v-53H456.8z"/>    </g>    <g>        <path class="st1" d="M514.3,51.6c0,3.9-0.6,7.5-1.9,10.8c-1.3,3.3-3.1,6.2-5.5,8.6c-2.3,2.4-5.2,4.3-8.5,5.7c-3.3,1.4-7,2-11,2            c-4,0-7.7-0.7-11-2c-3.3-1.4-6.1-3.2-8.5-5.7c-2.4-2.4-4.2-5.3-5.5-8.6s-1.9-6.9-1.9-10.8s0.6-7.5,1.9-10.8            c1.3-3.3,3.1-6.2,5.5-8.6c2.4-2.4,5.2-4.3,8.5-5.7c3.3-1.4,7-2,11-2c4,0,7.7,0.7,11,2.1c3.3,1.4,6.1,3.3,8.5,5.7            c2.3,2.4,4.2,5.3,5.5,8.6C513.6,44.1,514.3,47.7,514.3,51.6z M504.2,51.6c0-2.9-0.4-5.5-1.2-7.8c-0.8-2.3-1.9-4.3-3.3-5.9            c-1.4-1.6-3.2-2.8-5.3-3.7c-2.1-0.9-4.4-1.3-7-1.3c-2.6,0-4.9,0.4-7,1.3c-2.1,0.9-3.8,2.1-5.3,3.7c-1.5,1.6-2.6,3.6-3.4,5.9            c-0.8,2.3-1.2,4.9-1.2,7.8s0.4,5.5,1.2,7.8c0.8,2.3,1.9,4.3,3.4,5.9c1.5,1.6,3.2,2.8,5.3,3.7c2.1,0.9,4.4,1.3,7,1.3            c2.6,0,4.9-0.4,7-1.3c2.1-0.9,3.8-2.1,5.3-3.7c1.4-1.6,2.5-3.6,3.3-5.9C503.8,57.1,504.2,54.5,504.2,51.6z"/>    </g>    <g>        <path class="st1" d="M534.9,50.4l2.3,0c1.9,0,3.5-0.2,4.9-0.7c1.4-0.5,2.5-1.1,3.4-1.9c0.9-0.8,1.6-1.8,2-2.9            c0.4-1.1,0.7-2.4,0.7-3.7c0-2.7-0.9-4.8-2.7-6.2c-1.8-1.4-4.5-2.2-8.1-2.2H531v17.6v7.1v20.7h-9.9v-53h16.2c3.6,0,6.7,0.4,9.3,1.1            c2.6,0.7,4.7,1.8,6.3,3.1c1.6,1.3,2.9,3,3.6,4.8c0.8,1.9,1.2,3.9,1.2,6.2c0,1.8-0.3,3.5-0.8,5.1c-0.5,1.6-1.3,3-2.3,4.3            c-1,1.3-2.2,2.4-3.7,3.4c-1.5,1-3.1,1.8-5,2.3c1.2,0.7,2.3,1.7,3.2,3l13.3,19.6h-8.9c-0.9,0-1.6-0.2-2.2-0.5            c-0.6-0.3-1.1-0.8-1.5-1.5c0,0-11.1-17-11.1-17c-0.3-0.4-0.9-1.3-1.5-1.4c-1.2,0-2.4,0-3.5,0c0,0,0-6,0-6.4            C533.8,50.4,534.9,50.4,534.9,50.4z"/>    </g>    <g>        <path class="st1" d="M591.4,70.9c2.2,0,4.2-0.2,5.8-0.6c1.6-0.4,3.2-1,4.7-1.7v-12h-6.6c-0.6,0-1.1-0.2-1.5-0.5            c-0.4-0.4-0.6-0.8-0.6-1.3v-5.6h17.6V73c-1.3,1-2.7,1.8-4.2,2.5c-1.5,0.7-3,1.3-4.7,1.8c-1.7,0.5-3.4,0.8-5.3,1            c-1.9,0.2-3.9,0.3-6.1,0.3c-3.9,0-7.4-0.7-10.7-2c-3.3-1.3-6.1-3.2-8.4-5.6c-2.4-2.4-4.2-5.3-5.6-8.6c-1.3-3.3-2-7-2-10.9            c0-4,0.6-7.6,1.9-11c1.3-3.3,3.1-6.2,5.5-8.6c2.4-2.4,5.3-4.3,8.7-5.6c3.4-1.3,7.2-2,11.4-2c4.3,0,8.1,0.6,11.2,1.9            c3.2,1.3,5.8,3,8,5l-2.9,4.5c-0.6,0.9-1.3,1.4-2.2,1.4c-0.6,0-1.2-0.2-1.8-0.6c-0.8-0.5-1.6-0.9-2.4-1.4c-0.8-0.5-1.7-0.9-2.7-1.2            c-1-0.3-2.1-0.6-3.3-0.8c-1.2-0.2-2.7-0.3-4.3-0.3c-2.6,0-5,0.4-7.1,1.3c-2.1,0.9-3.9,2.1-5.4,3.8c-1.5,1.6-2.6,3.6-3.4,5.9            c-0.8,2.3-1.2,4.9-1.2,7.7c0,3.1,0.4,5.8,1.3,8.2c0.9,2.4,2.1,4.4,3.6,6s3.4,2.9,5.5,3.8S588.9,70.9,591.4,70.9z"/>    </g>    <g>        <path class="st1" d="M645.7,56.8h-16.1v13.4H653v7.9h-33.4v-53H653V33h-23.5v16.3H648v5.8C648,55.1,647.9,56.8,645.7,56.8z"/>    </g></g></svg>
            </a>
            <div class="title-bar-right">
                <button type="button" class="menu-icon" data-toggle="offCanvas"></button>
            </div>
        </div>
    </section>
    <section class="sandiego l-header-nav-bottom">
        <nav class="row">
            <a href="/" title="Home" class="sf-logo">
                

<svg  version="1.1"  xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px"     viewBox="0 0 653 102.6" style="enable-background:new 0 0 653 102.6;" xml:space="preserve"><path class="st0" d="M66.9,54.5c0-19.1-6.8-27.8-10.4-31.1c-0.7-0.6-1.8-0.1-1.7,0.9c0.7,10.8-12.9,13.5-12.9,30.4h0    c0,0,0,0.1,0,0.1c0,10.3,7.8,18.7,17.4,18.7c9.6,0,17.4-8.4,17.4-18.7c0,0,0-0.1,0-0.1h0c0-4.8-1.8-9.4-3.6-12.8    c-0.4-0.7-1.4-0.4-1.3,0.2C75.1,56.7,66.9,65.7,66.9,54.5z"/><g>    <path class="st0" d="M46.2,94.8c-0.4,0-0.9-0.2-1.2-0.5L0.5,49.8c-0.6-0.6-0.6-1.7,0-2.4l47-47C47.8,0.2,48.2,0,48.6,0h13.5        c0.8,0,1.3,0.5,1.5,1c0.2,0.5,0.2,1.2-0.4,1.8L19.1,47c-0.9,0.9-0.9,2.3,0,3.2L54,85.2c0.6,0.6,0.6,1.7,0,2.4l-6.7,6.8        C47,94.6,46.6,94.8,46.2,94.8z"/></g><g>    <path class="st0" d="M55.1,102.6c-0.8,0-1.3-0.5-1.5-1c-0.2-0.5-0.2-1.2,0.4-1.8l44.2-44.2c0.4-0.4,0.7-1,0.7-1.6        c0-0.6-0.2-1.2-0.7-1.6L63.2,17.4c-0.6-0.6-0.6-1.7,0-2.4l6.8-6.8c0.3-0.3,0.7-0.5,1.2-0.5S72,8,72.3,8.3l44.4,44.5        c0.3,0.3,0.5,0.7,0.5,1.2s-0.2,0.9-0.5,1.2l-47,47c-0.3,0.3-0.7,0.5-1.2,0.5H55.1z"/></g><g>    <g>        <path class="st1" d="M167.2,32c-0.2,0.4-0.5,0.6-1,0.6c-0.3,0-0.7-0.2-1.2-0.7c-0.5-0.5-1.2-1-2-1.5c-0.9-0.6-1.9-1.1-3.2-1.5            c-1.3-0.5-2.9-0.7-4.8-0.7c-1.9,0-3.5,0.3-5,0.8c-1.4,0.5-2.6,1.3-3.6,2.2s-1.7,2-2.2,3.2c-0.5,1.2-0.8,2.5-0.8,3.8            c0,1.8,0.4,3.2,1.1,4.4c0.7,1.1,1.7,2.1,3,2.9c1.2,0.8,2.6,1.5,4.2,2c1.6,0.6,3.2,1.1,4.8,1.6c1.6,0.5,3.2,1.1,4.8,1.8            c1.6,0.6,2.9,1.5,4.2,2.4s2.2,2.2,3,3.6c0.7,1.4,1.1,3.2,1.1,5.3c0,2.2-0.4,4.2-1.1,6.1c-0.7,1.9-1.8,3.6-3.2,5            c-1.4,1.4-3.2,2.5-5.2,3.4c-2.1,0.8-4.4,1.2-7,1.2c-3.4,0-6.4-0.6-8.8-1.8c-2.5-1.2-4.6-2.9-6.5-5l1-1.6c0.3-0.4,0.6-0.5,1-0.5            c0.2,0,0.5,0.1,0.8,0.4c0.3,0.3,0.8,0.7,1.2,1.1c0.5,0.4,1.1,0.9,1.8,1.4c0.7,0.5,1.5,1,2.4,1.4c0.9,0.4,1.9,0.8,3.1,1.1            c1.2,0.3,2.5,0.4,4,0.4c2.1,0,3.9-0.3,5.5-0.9c1.6-0.6,3-1.5,4.1-2.5s2-2.4,2.6-3.8c0.6-1.5,0.9-3.1,0.9-4.7            c0-1.8-0.4-3.3-1.1-4.5c-0.7-1.2-1.7-2.2-3-3c-1.2-0.8-2.6-1.5-4.2-2c-1.6-0.5-3.2-1.1-4.8-1.6c-1.6-0.5-3.2-1.1-4.8-1.7            c-1.6-0.6-2.9-1.4-4.2-2.4c-1.2-1-2.2-2.2-3-3.7c-0.7-1.5-1.1-3.3-1.1-5.6c0-1.7,0.3-3.4,1-5c0.7-1.6,1.6-3,2.9-4.3            c1.3-1.2,2.8-2.2,4.7-3c1.9-0.7,4-1.1,6.4-1.1c2.7,0,5.1,0.4,7.3,1.3c2.1,0.9,4.1,2.2,5.9,3.9L167.2,32z"/>        <path class="st2" d="M152.9,78.8c-3.5,0-6.6-0.6-9.1-1.9c-2.5-1.2-4.8-3-6.7-5.1l-0.3-0.3l1.3-2c0.6-0.7,1.1-0.8,1.5-0.8            c0.4,0,0.8,0.2,1.2,0.6c0.3,0.3,0.8,0.7,1.3,1.1c0.5,0.4,1.1,0.9,1.7,1.4c0.7,0.5,1.4,0.9,2.3,1.3c0.9,0.4,1.9,0.8,3,1            c1.1,0.3,2.4,0.4,3.9,0.4c2,0,3.8-0.3,5.3-0.9c1.5-0.6,2.8-1.4,3.9-2.4c1-1,1.9-2.2,2.4-3.6c0.6-1.4,0.8-2.9,0.8-4.5            c0-1.7-0.3-3.1-1-4.2c-0.7-1.1-1.6-2-2.8-2.8c-1.2-0.8-2.5-1.4-4-1.9c-1.5-0.5-3.1-1.1-4.8-1.6c-1.7-0.5-3.3-1.1-4.8-1.7            c-1.6-0.7-3.1-1.5-4.3-2.5c-1.3-1-2.3-2.4-3.1-3.9c-0.8-1.6-1.2-3.5-1.2-5.8c0-1.8,0.3-3.6,1-5.3c0.7-1.7,1.7-3.2,3-4.5            c1.3-1.3,3-2.3,4.9-3.1c1.9-0.8,4.2-1.2,6.6-1.2c2.8,0,5.3,0.4,7.5,1.3c2.2,0.9,4.2,2.3,6.1,4.1l0.3,0.3l-1.1,2.1            c-0.6,1.1-1.7,1.4-3.1,0.1c-0.5-0.4-1.1-0.9-2-1.4c-0.8-0.5-1.9-1-3.1-1.5c-1.2-0.4-2.7-0.7-4.6-0.7c-1.8,0-3.4,0.3-4.8,0.8            c-1.3,0.5-2.5,1.2-3.4,2.1c-0.9,0.9-1.6,1.9-2.1,3c-0.5,1.1-0.7,2.4-0.7,3.6c0,1.6,0.3,3,1,4c0.7,1.1,1.6,2,2.8,2.8            c1.2,0.8,2.5,1.4,4,2c1.5,0.5,3.1,1.1,4.8,1.6c1.6,0.5,3.3,1.1,4.8,1.8c1.6,0.7,3.1,1.5,4.3,2.5c1.3,1,2.3,2.3,3.1,3.8            c0.8,1.5,1.2,3.4,1.2,5.6c0,2.2-0.4,4.4-1.2,6.4c-0.8,2-1.9,3.7-3.4,5.2c-1.5,1.5-3.3,2.6-5.4,3.5            C158.1,78.3,155.6,78.8,152.9,78.8z M138.4,71.3c1.7,1.9,3.7,3.4,6,4.5c2.4,1.2,5.3,1.8,8.6,1.8c2.5,0,4.8-0.4,6.8-1.2            c2-0.8,3.6-1.9,5-3.2c1.3-1.3,2.4-3,3.1-4.8c0.7-1.8,1.1-3.8,1.1-5.9c0-2-0.4-3.7-1-5.1c-0.7-1.3-1.6-2.5-2.8-3.4            c-1.2-0.9-2.5-1.7-4-2.4c-1.5-0.6-3.1-1.2-4.7-1.8c-1.6-0.5-3.2-1.1-4.8-1.6c-1.6-0.6-3-1.3-4.3-2.1c-1.3-0.8-2.3-1.9-3.1-3.1            c-0.8-1.2-1.2-2.8-1.2-4.7c0-1.4,0.3-2.8,0.8-4.1c0.5-1.3,1.3-2.5,2.3-3.4c1-1,2.3-1.8,3.8-2.3c1.5-0.6,3.3-0.8,5.2-0.8            c1.9,0,3.6,0.2,5,0.7c1.3,0.5,2.5,1,3.3,1.6c0.9,0.6,1.6,1.1,2.1,1.6c0.6,0.5,0.8,0.5,0.8,0.5c0.1,0,0.3,0,0.4-0.3l0.7-1.3            c-1.6-1.5-3.4-2.7-5.3-3.5c-2.1-0.8-4.4-1.2-7-1.2c-2.3,0-4.4,0.4-6.2,1.1c-1.8,0.7-3.3,1.7-4.5,2.8c-1.2,1.2-2.1,2.5-2.8,4.1            c-0.6,1.5-0.9,3.1-0.9,4.8c0,2.1,0.4,3.9,1.1,5.3c0.7,1.4,1.6,2.6,2.8,3.5c1.2,0.9,2.5,1.7,4,2.3c1.5,0.6,3.1,1.2,4.7,1.7            c1.6,0.5,3.2,1,4.8,1.6c1.6,0.6,3,1.2,4.3,2.1c1.3,0.8,2.4,1.9,3.1,3.2c0.8,1.3,1.2,2.9,1.2,4.9c0,1.8-0.3,3.4-0.9,5            c-0.6,1.6-1.5,2.9-2.7,4c-1.2,1.1-2.6,2-4.3,2.7c-1.7,0.6-3.6,1-5.7,1c-1.5,0-2.9-0.2-4.2-0.5c-1.2-0.3-2.3-0.7-3.2-1.1            c-0.9-0.4-1.8-0.9-2.5-1.5c-0.7-0.5-1.3-1-1.8-1.4c-0.5-0.4-0.9-0.8-1.2-1.1c-0.3-0.3-0.5-0.3-0.5-0.3c-0.1,0-0.3,0-0.5,0.3            L138.4,71.3z"/>    </g>    <g>        <path class="st1" d="M226.7,51.6c0,4-0.6,7.6-1.8,10.9c-1.2,3.3-2.9,6.1-5.1,8.4c-2.2,2.3-4.8,4.1-7.8,5.4            c-3,1.3-6.4,1.9-10.1,1.9c-3.6,0-7-0.6-10-1.9c-3-1.3-5.6-3-7.8-5.4c-2.2-2.3-3.9-5.1-5.1-8.4c-1.2-3.3-1.8-6.9-1.8-10.9            c0-4,0.6-7.6,1.8-10.9c1.2-3.3,2.9-6.1,5.1-8.4c2.2-2.3,4.8-4.1,7.8-5.4c3-1.3,6.4-1.9,10-1.9c3.7,0,7.1,0.6,10.1,1.9            c3,1.3,5.6,3,7.8,5.4c2.2,2.3,3.9,5.1,5.1,8.4C226.1,44,226.7,47.6,226.7,51.6z M222.8,51.6c0-3.6-0.5-6.9-1.5-9.8            c-1-2.9-2.4-5.3-4.2-7.3c-1.8-2-4-3.5-6.6-4.6c-2.6-1.1-5.4-1.6-8.5-1.6c-3.1,0-5.9,0.5-8.5,1.6c-2.6,1.1-4.8,2.6-6.6,4.6            c-1.8,2-3.3,4.4-4.3,7.3c-1,2.9-1.5,6.1-1.5,9.8c0,3.6,0.5,6.9,1.5,9.8c1,2.9,2.4,5.3,4.3,7.3c1.8,2,4,3.5,6.6,4.6            c2.6,1.1,5.4,1.6,8.5,1.6c3.1,0,6-0.5,8.5-1.6c2.6-1,4.8-2.6,6.6-4.6c1.8-2,3.2-4.4,4.2-7.3C222.3,58.5,222.8,55.3,222.8,51.6z"/>        <path class="st2" d="M202,78.7c-3.7,0-7.2-0.7-10.2-1.9c-3.1-1.3-5.8-3.1-8-5.5c-2.2-2.4-4-5.2-5.2-8.6c-1.2-3.3-1.9-7.1-1.9-11.1            c0-4,0.6-7.8,1.9-11.1c1.2-3.3,3-6.2,5.2-8.6c2.2-2.4,4.9-4.2,8-5.5c3.1-1.3,6.5-2,10.2-2c3.8,0,7.2,0.7,10.3,1.9            c3.1,1.3,5.8,3.1,8,5.5c2.2,2.4,4,5.3,5.2,8.6c1.2,3.3,1.8,7,1.8,11.1c0,4.1-0.6,7.8-1.8,11.1c-1.2,3.3-3,6.2-5.2,8.6            c-2.2,2.4-4.9,4.2-8,5.5C209.2,78.1,205.7,78.7,202,78.7z M202,25.7c-3.5,0-6.8,0.6-9.8,1.9c-2.9,1.2-5.5,3-7.6,5.2            c-2.1,2.2-3.8,5-4.9,8.2c-1.2,3.2-1.8,6.8-1.8,10.7c0,3.9,0.6,7.5,1.8,10.7c1.2,3.2,2.8,5.9,4.9,8.2c2.1,2.2,4.7,4,7.6,5.2            c2.9,1.2,6.2,1.8,9.8,1.8c3.6,0,6.9-0.6,9.8-1.8c2.9-1.2,5.5-3,7.6-5.2c2.1-2.2,3.8-5,4.9-8.1c1.2-3.2,1.8-6.8,1.8-10.7            c0-3.9-0.6-7.5-1.8-10.7c-1.2-3.2-2.8-5.9-4.9-8.2c-2.1-2.2-4.7-4-7.6-5.2C208.9,26.3,205.6,25.7,202,25.7z"/>    </g>    <g>        <path class="st1" d="M256.4,74.9c2.5,0,4.7-0.4,6.7-1.3c2-0.9,3.6-2.1,5-3.6c1.4-1.5,2.4-3.4,3.1-5.4c0.7-2.1,1.1-4.3,1.1-6.8            V25.7h3.7v32.1c0,2.9-0.5,5.5-1.4,8c-0.9,2.5-2.2,4.6-3.9,6.5c-1.7,1.8-3.8,3.3-6.2,4.3c-2.4,1-5.2,1.6-8.2,1.6            c-3,0-5.8-0.5-8.2-1.6c-2.4-1.1-4.5-2.5-6.2-4.3c-1.7-1.8-3-4-3.9-6.5c-0.9-2.5-1.4-5.2-1.4-8V25.7h3.8v32c0,2.4,0.4,4.7,1.1,6.8            c0.7,2.1,1.8,3.9,3.1,5.4c1.4,1.5,3,2.7,5,3.6C251.6,74.5,253.9,74.9,256.4,74.9z"/>        <path class="st2" d="M256.4,78.8c-3.1,0-5.9-0.5-8.4-1.6c-2.5-1.1-4.7-2.6-6.4-4.5c-1.7-1.9-3.1-4.2-4-6.7            c-0.9-2.5-1.4-5.3-1.4-8.2V25.1h5v32.7c0,2.3,0.4,4.5,1,6.6c0.7,2,1.7,3.8,3,5.2c1.3,1.5,2.9,2.6,4.8,3.5c1.9,0.8,4,1.3,6.4,1.3            c2.4,0,4.6-0.4,6.4-1.2c1.9-0.8,3.5-2,4.8-3.5c1.3-1.5,2.3-3.2,3-5.2c0.7-2,1-4.2,1-6.6V25.1h5v32.7c0,2.9-0.5,5.7-1.4,8.2            c-0.9,2.5-2.3,4.8-4,6.7c-1.7,1.9-3.9,3.4-6.4,4.5C262.3,78.3,259.5,78.8,256.4,78.8z M237.3,26.3v31.5c0,2.8,0.4,5.4,1.3,7.8            c0.9,2.4,2.1,4.5,3.8,6.3c1.6,1.8,3.6,3.2,6,4.2c2.3,1,5,1.5,8,1.5c2.9,0,5.6-0.5,8-1.5c2.3-1,4.4-2.4,6-4.2            c1.6-1.8,2.9-3.9,3.8-6.3c0.9-2.4,1.3-5,1.3-7.8V26.3h-2.5v31.5c0,2.5-0.4,4.8-1.1,7c-0.7,2.2-1.8,4.1-3.3,5.7            c-1.4,1.6-3.2,2.9-5.2,3.8c-2,0.9-4.4,1.4-6.9,1.4c-2.6,0-4.9-0.5-6.9-1.4c-2-0.9-3.8-2.2-5.2-3.8c-1.4-1.6-2.5-3.5-3.2-5.7            c-0.7-2.1-1.1-4.5-1.1-7V26.3H237.3z"/>    </g>    <g>        <path class="st1" d="M297.5,51.3c1,0,0.9,0,0.9,0l2.2,0c2.3,0,4.4-0.3,6.2-0.8c1.8-0.6,3.4-1.3,4.6-2.4c1.3-1,2.2-2.3,2.9-3.7            c0.7-1.4,1-3.1,1-4.9c0-3.7-1.2-6.4-3.6-8.2c-2.4-1.8-5.9-2.7-10.6-2.7h-9.5v22.7v2.8v23.5h-3.7V25.7h13.2c6,0,10.5,1.2,13.4,3.5            c3,2.3,4.4,5.7,4.4,10.2c0,2-0.3,3.8-1,5.4c-0.7,1.6-1.7,3.1-3,4.3c-1.3,1.2-2.8,2.3-4.6,3c-1.8,0.8-3.9,1.3-6.1,1.6            c0.6,0.4,1.1,0.9,1.6,1.5l17.9,22.4h-3.3c-0.4,0-0.7-0.1-1-0.2c-0.3-0.1-0.6-0.4-0.8-0.7l-16.6-21c-0.4-0.5-0.9-0.9-1.3-1.1            c-0.5-0.2-3.4-0.3-4.4-0.3C296.3,51.6,296.7,51.3,297.5,51.3z"/>        <path class="st2" d="M325,78.2h-4.5c-0.5,0-0.9-0.1-1.3-0.3c-0.4-0.2-0.7-0.5-1-0.9l-16.6-21c-0.4-0.5-0.7-0.8-1.1-1            c-0.4-0.1-2.8-0.3-4.1-0.3h-0.6v-2.6c0-0.9,0.2-1.4,1.8-1.4c0.9,0,1,0,1,0l2.2,0c2.2,0,4.2-0.3,6-0.8c1.7-0.5,3.2-1.3,4.4-2.3            c1.2-1,2.1-2.1,2.7-3.5c0.6-1.4,0.9-2.9,0.9-4.6c0-3.5-1.1-6-3.4-7.7c-2.3-1.7-5.7-2.6-10.2-2.6h-8.9v48.9h-5V25.1h13.9            c6.1,0,10.7,1.2,13.8,3.6c3.1,2.4,4.7,6,4.7,10.7c0,2.1-0.4,4-1.1,5.7c-0.7,1.7-1.8,3.2-3.1,4.5c-1.3,1.3-3,2.3-4.8,3.2            c-1.5,0.6-3.1,1.1-4.9,1.4c0.2,0.2,0.4,0.4,0.6,0.7L325,78.2z M296.9,53.5c1.1,0,3.4,0.1,4,0.4c0.6,0.3,1.1,0.7,1.6,1.3l16.6,21            c0.2,0.3,0.4,0.5,0.6,0.6c0.2,0.1,0.4,0.2,0.7,0.2h2l-17.1-21.4c-0.4-0.6-0.9-1-1.4-1.3l-1.5-0.9l1.8-0.2c2.2-0.2,4.2-0.7,5.9-1.5            c1.7-0.8,3.2-1.7,4.5-2.9c1.2-1.2,2.2-2.5,2.8-4.1c0.6-1.6,1-3.3,1-5.2c0-4.3-1.4-7.5-4.2-9.7c-2.8-2.2-7.2-3.3-13-3.3h-12.6V77            h2.5V28h10.1c4.7,0,8.4,0.9,10.9,2.8c2.6,1.9,3.9,4.8,3.9,8.7c0,1.9-0.4,3.6-1,5.1c-0.7,1.5-1.7,2.8-3.1,3.9            c-1.3,1.1-2.9,1.9-4.8,2.5c-1.9,0.6-4,0.9-6.4,0.9l-2.2,0c-0.1,0-0.2,0-0.9,0C297.3,51.9,297,51.9,296.9,53.5z"/>    </g>    <g>        <path class="st1" d="M367.6,68.8c0.2,0,0.5,0.1,0.6,0.3l1.5,1.6c-1.1,1.1-2.2,2.2-3.5,3.1c-1.3,0.9-2.7,1.7-4.2,2.3            c-1.5,0.6-3.2,1.1-4.9,1.5c-1.8,0.4-3.8,0.5-5.9,0.5c-3.6,0-6.9-0.6-9.9-1.9c-3-1.3-5.6-3-7.7-5.4c-2.1-2.3-3.8-5.1-5-8.4            c-1.2-3.3-1.8-6.9-1.8-10.9c0-3.9,0.6-7.5,1.9-10.8c1.2-3.3,3-6,5.2-8.4c2.2-2.3,4.9-4.1,8-5.4c3.1-1.3,6.6-1.9,10.3-1.9            c1.9,0,3.6,0.1,5.2,0.4c1.6,0.3,3,0.7,4.4,1.2c1.4,0.5,2.6,1.2,3.8,2c1.2,0.8,2.4,1.7,3.5,2.7l-1.1,1.6c-0.2,0.3-0.5,0.4-0.9,0.4            c-0.2,0-0.5-0.1-0.8-0.4c-0.3-0.3-0.8-0.6-1.3-1c-0.5-0.4-1.2-0.8-1.9-1.2c-0.7-0.5-1.6-0.9-2.7-1.2c-1-0.4-2.2-0.7-3.6-1            c-1.3-0.3-2.9-0.4-4.6-0.4c-3.2,0-6.1,0.5-8.7,1.6c-2.6,1.1-4.9,2.6-6.8,4.7c-1.9,2-3.4,4.5-4.5,7.3s-1.6,6.1-1.6,9.7            c0,3.7,0.5,6.9,1.6,9.8c1.1,2.9,2.5,5.3,4.4,7.3c1.9,2,4.1,3.5,6.6,4.6c2.5,1.1,5.3,1.6,8.2,1.6c1.9,0,3.5-0.1,5-0.4            c1.5-0.2,2.8-0.6,4-1.1c1.2-0.5,2.4-1.1,3.4-1.8c1.1-0.7,2.1-1.5,3.1-2.5c0.1-0.1,0.2-0.2,0.3-0.2            C367.3,68.9,367.5,68.8,367.6,68.8z"/>        <path class="st2" d="M351.1,78.8c-3.7,0-7.1-0.7-10.1-1.9c-3.1-1.3-5.7-3.1-7.9-5.5c-2.2-2.4-3.9-5.2-5.1-8.6            c-1.2-3.3-1.8-7.1-1.8-11.1c0-4,0.6-7.7,1.9-11c1.3-3.3,3.1-6.2,5.3-8.6c2.3-2.4,5.1-4.3,8.2-5.6c3.2-1.3,6.7-2,10.6-2            c1.9,0,3.7,0.1,5.3,0.4c1.6,0.3,3.1,0.7,4.5,1.2c1.4,0.5,2.7,1.2,3.9,2c1.2,0.8,2.4,1.7,3.6,2.8l0.4,0.4l-1.4,2.1            c-0.2,0.3-0.6,0.7-1.4,0.7c-0.4,0-0.7-0.2-1.2-0.5c-0.3-0.3-0.8-0.6-1.3-0.9c-0.5-0.4-1.1-0.8-1.9-1.2c-0.7-0.4-1.6-0.8-2.6-1.2            c-1-0.4-2.2-0.7-3.5-0.9c-1.3-0.2-2.8-0.4-4.5-0.4c-3.1,0-5.9,0.5-8.5,1.6c-2.5,1.1-4.8,2.6-6.6,4.5c-1.8,1.9-3.3,4.3-4.3,7.1            c-1,2.8-1.6,6-1.6,9.4c0,3.6,0.5,6.8,1.5,9.6c1,2.8,2.4,5.2,4.2,7.1c1.8,1.9,3.9,3.4,6.4,4.4c2.4,1,5.1,1.5,8,1.5            c1.8,0,3.5-0.1,4.9-0.4c1.4-0.2,2.7-0.6,3.9-1.1c1.2-0.5,2.3-1.1,3.3-1.7c1-0.7,2-1.5,3-2.4c0.2-0.2,0.3-0.2,0.5-0.3            c0.5-0.3,1.3-0.2,1.7,0.3l1.9,2l-0.4,0.4c-1.1,1.2-2.3,2.2-3.6,3.2c-1.3,0.9-2.7,1.8-4.3,2.4c-1.5,0.7-3.2,1.2-5.1,1.5            C355.3,78.6,353.3,78.8,351.1,78.8z M352.2,25.7c-3.7,0-7.1,0.6-10.1,1.9c-3,1.2-5.7,3-7.8,5.3c-2.2,2.3-3.9,5-5.1,8.2            c-1.2,3.2-1.8,6.7-1.8,10.6c0,3.9,0.6,7.5,1.8,10.7c1.2,3.2,2.8,5.9,4.9,8.2c2.1,2.2,4.6,4,7.5,5.2c2.9,1.2,6.1,1.8,9.6,1.8            c2.1,0,4-0.2,5.8-0.5c1.7-0.3,3.4-0.8,4.8-1.5c1.5-0.6,2.8-1.4,4-2.3c1.1-0.8,2.1-1.7,3-2.6l-1.1-1.2c-0.1-0.1-0.2-0.1-0.3,0            c-0.1,0-0.2,0.1-0.3,0.2c-1,0.9-2.1,1.8-3.2,2.5c-1.1,0.7-2.3,1.4-3.5,1.9c-1.3,0.5-2.7,0.9-4.1,1.1c-1.5,0.2-3.2,0.4-5.1,0.4            c-3,0-5.9-0.6-8.5-1.6c-2.6-1.1-4.9-2.7-6.8-4.7c-1.9-2-3.4-4.6-4.5-7.5c-1.1-2.9-1.6-6.3-1.6-10c0-3.6,0.5-6.9,1.6-9.9            c1.1-2.9,2.6-5.5,4.6-7.5c2-2.1,4.3-3.7,7-4.8c2.7-1.1,5.7-1.7,8.9-1.7c1.7,0,3.3,0.1,4.7,0.4c1.4,0.3,2.6,0.6,3.7,1            c1.1,0.4,2,0.8,2.8,1.3c0.8,0.5,1.4,0.9,1.9,1.3c0.5,0.4,1,0.7,1.3,1c0.3,0.3,0.5,0.3,0.5,0.3c0.3,0,0.4-0.1,0.4-0.2l0.8-1.2            c-1-0.9-2-1.6-3-2.3c-1.2-0.8-2.4-1.4-3.7-1.9c-1.3-0.5-2.8-0.9-4.3-1.2C355.7,25.9,354,25.7,352.2,25.7z"/>    </g>    <g>        <path class="st1" d="M410.3,25.7v3.1H383v21h22.7v3H383v21.6h27.3v3.1h-31.1V25.7H410.3z"/>        <path class="st2" d="M410.9,78.2h-32.3V25.1h32.3v4.3h-27.3v19.7h22.7v4.3h-22.7v20.4h27.3V78.2z M379.8,77h29.9v-1.9h-27.3V52.2            h22.7v-1.8h-22.7V28.2h27.3v-1.9h-29.9V77z"/>    </g>    <g>        <path class="st1" d="M456.8,25.1V33h-23.5v15.7h19.8v7.9h-19.8v21.6h-9.9v-53H456.8z"/>    </g>    <g>        <path class="st1" d="M514.3,51.6c0,3.9-0.6,7.5-1.9,10.8c-1.3,3.3-3.1,6.2-5.5,8.6c-2.3,2.4-5.2,4.3-8.5,5.7c-3.3,1.4-7,2-11,2            c-4,0-7.7-0.7-11-2c-3.3-1.4-6.1-3.2-8.5-5.7c-2.4-2.4-4.2-5.3-5.5-8.6s-1.9-6.9-1.9-10.8s0.6-7.5,1.9-10.8            c1.3-3.3,3.1-6.2,5.5-8.6c2.4-2.4,5.2-4.3,8.5-5.7c3.3-1.4,7-2,11-2c4,0,7.7,0.7,11,2.1c3.3,1.4,6.1,3.3,8.5,5.7            c2.3,2.4,4.2,5.3,5.5,8.6C513.6,44.1,514.3,47.7,514.3,51.6z M504.2,51.6c0-2.9-0.4-5.5-1.2-7.8c-0.8-2.3-1.9-4.3-3.3-5.9            c-1.4-1.6-3.2-2.8-5.3-3.7c-2.1-0.9-4.4-1.3-7-1.3c-2.6,0-4.9,0.4-7,1.3c-2.1,0.9-3.8,2.1-5.3,3.7c-1.5,1.6-2.6,3.6-3.4,5.9            c-0.8,2.3-1.2,4.9-1.2,7.8s0.4,5.5,1.2,7.8c0.8,2.3,1.9,4.3,3.4,5.9c1.5,1.6,3.2,2.8,5.3,3.7c2.1,0.9,4.4,1.3,7,1.3            c2.6,0,4.9-0.4,7-1.3c2.1-0.9,3.8-2.1,5.3-3.7c1.4-1.6,2.5-3.6,3.3-5.9C503.8,57.1,504.2,54.5,504.2,51.6z"/>    </g>    <g>        <path class="st1" d="M534.9,50.4l2.3,0c1.9,0,3.5-0.2,4.9-0.7c1.4-0.5,2.5-1.1,3.4-1.9c0.9-0.8,1.6-1.8,2-2.9            c0.4-1.1,0.7-2.4,0.7-3.7c0-2.7-0.9-4.8-2.7-6.2c-1.8-1.4-4.5-2.2-8.1-2.2H531v17.6v7.1v20.7h-9.9v-53h16.2c3.6,0,6.7,0.4,9.3,1.1            c2.6,0.7,4.7,1.8,6.3,3.1c1.6,1.3,2.9,3,3.6,4.8c0.8,1.9,1.2,3.9,1.2,6.2c0,1.8-0.3,3.5-0.8,5.1c-0.5,1.6-1.3,3-2.3,4.3            c-1,1.3-2.2,2.4-3.7,3.4c-1.5,1-3.1,1.8-5,2.3c1.2,0.7,2.3,1.7,3.2,3l13.3,19.6h-8.9c-0.9,0-1.6-0.2-2.2-0.5            c-0.6-0.3-1.1-0.8-1.5-1.5c0,0-11.1-17-11.1-17c-0.3-0.4-0.9-1.3-1.5-1.4c-1.2,0-2.4,0-3.5,0c0,0,0-6,0-6.4            C533.8,50.4,534.9,50.4,534.9,50.4z"/>    </g>    <g>        <path class="st1" d="M591.4,70.9c2.2,0,4.2-0.2,5.8-0.6c1.6-0.4,3.2-1,4.7-1.7v-12h-6.6c-0.6,0-1.1-0.2-1.5-0.5            c-0.4-0.4-0.6-0.8-0.6-1.3v-5.6h17.6V73c-1.3,1-2.7,1.8-4.2,2.5c-1.5,0.7-3,1.3-4.7,1.8c-1.7,0.5-3.4,0.8-5.3,1            c-1.9,0.2-3.9,0.3-6.1,0.3c-3.9,0-7.4-0.7-10.7-2c-3.3-1.3-6.1-3.2-8.4-5.6c-2.4-2.4-4.2-5.3-5.6-8.6c-1.3-3.3-2-7-2-10.9            c0-4,0.6-7.6,1.9-11c1.3-3.3,3.1-6.2,5.5-8.6c2.4-2.4,5.3-4.3,8.7-5.6c3.4-1.3,7.2-2,11.4-2c4.3,0,8.1,0.6,11.2,1.9            c3.2,1.3,5.8,3,8,5l-2.9,4.5c-0.6,0.9-1.3,1.4-2.2,1.4c-0.6,0-1.2-0.2-1.8-0.6c-0.8-0.5-1.6-0.9-2.4-1.4c-0.8-0.5-1.7-0.9-2.7-1.2            c-1-0.3-2.1-0.6-3.3-0.8c-1.2-0.2-2.7-0.3-4.3-0.3c-2.6,0-5,0.4-7.1,1.3c-2.1,0.9-3.9,2.1-5.4,3.8c-1.5,1.6-2.6,3.6-3.4,5.9            c-0.8,2.3-1.2,4.9-1.2,7.7c0,3.1,0.4,5.8,1.3,8.2c0.9,2.4,2.1,4.4,3.6,6s3.4,2.9,5.5,3.8S588.9,70.9,591.4,70.9z"/>    </g>    <g>        <path class="st1" d="M645.7,56.8h-16.1v13.4H653v7.9h-33.4v-53H653V33h-23.5v16.3H648v5.8C648,55.1,647.9,56.8,645.7,56.8z"/>    </g></g></svg>
            </a>
            <div class="links">
                

    
        <div class="nav-dropdown">
            <a href="/directory" title="Browse">Open Source Software</a>

            <ul class="nav-dropdown-menu">
                <li><a href="/directory/business-enterprise/financial/accounting/">Accounting</a></li>
                <li><a href="/directory/business-enterprise/enterprise/crm/">CRM</a></li>
                <li><a href="/directory/business-enterprise/enterprise/enterprisebi/">Business Intelligence</a></li>
                <li><a href="/directory/graphics/graphics/3dmodeling/">CAD</a></li>
                <li><a href="/directory/business-enterprise/enterprise/plm/">PLM</a></li>
                <li><a href="/directory/business-enterprise/enterprise/processmanagement/">BPM</a></li>
                <li><a href="/directory/business-enterprise/project-management/">Project Management</a></li>
                <li><a href="/directory/business-enterprise/knowledgemanagement/">Knowledge Management</a></li>
                <li><a href="/directory/development/">Development</a></li>
                <li><a href="/directory/business-enterprise/enterprise/sales/">Sales</a></li>
                <li><a href="/directory/business-enterprise/ecommerce/">E-Commerce</a></li>
                <li><a href="/directory/business-enterprise/enterprise/erp/">ERP</a></li>
                <li><a href="/directory/business-enterprise/enterprise/humanresources/">HR</a></li>
                <li><a href="/directory/system-administration/">IT Management</a></li>
                <li><a href="/directory/security-utilities/">IT Security</a></li>
                <li><a href="/directory/business-enterprise/suites/">Office</a></li>
                <li><a href="/directory/science-engineering/">Science & Engineering</a></li>
                <li><a href="/directory/games/games/">Games</a></li>
                <li><a href="/directory">All Software</a></li>
            </ul>
        </div>

        <div class="nav-dropdown">
            <a href="/software">Business Software</a>
            <ul class="nav-dropdown-menu  dropdown-with-pane">
                
                <li class="pane-parent">
                    <a href="/software/crm/">CRM</a>
                    <div class="sub-pane">
                        <div class="heading">CRM</div>

                        
                            <a href="/software/crm/">CRM</a>
                        
                            <a href="/software/customer-service/">Customer Service</a>
                        
                            <a href="/software/customer-experience/">Customer Experience</a>
                        
                            <a href="/software/point-of-sale/">Point of Sale</a>
                        
                            <a href="/software/lead-management/">Lead Management</a>
                        
                            <a href="/software/event-management/">Event Management</a>
                        
                            <a href="/software/survey/">Survey</a>
                        

                    </div>
                </li>
                
                <li class="pane-parent">
                    <a href="/software/accounting-finance/">Accounting &amp; Finance</a>
                    <div class="sub-pane">
                        <div class="heading">Accounting &amp; Finance</div>

                        
                            <a href="/software/accounting/">Accounting</a>
                        
                            <a href="/software/billing-and-invoicing/">Billing and Invoicing</a>
                        
                            <a href="/software/budgeting/">Budgeting</a>
                        
                            <a href="/software/compliance/">Compliance</a>
                        
                            <a href="/software/payment-processing/">Payment Processing</a>
                        
                            <a href="/software/risk-management/">Risk Management</a>
                        

                    </div>
                </li>
                
                <li class="pane-parent">
                    <a href="/software/business-intelligence/">Analytics</a>
                    <div class="sub-pane">
                        <div class="heading">Analytics</div>

                        
                            <a href="/software/big-data/">Big Data</a>
                        
                            <a href="/software/business-intelligence/">Business Intelligence</a>
                        
                            <a href="/software/predictive-analytics/">Predictive Analytics</a>
                        
                            <a href="/software/reporting/">Reporting</a>
                        

                    </div>
                </li>
                
                <li class="pane-parent">
                    <a href="/software/collaboration/">Collaboration</a>
                    <div class="sub-pane">
                        <div class="heading">Collaboration</div>

                        
                            <a href="/software/collaboration/">Team Collaboration</a>
                        
                            <a href="/software/idea-management/">Idea Management</a>
                        
                            <a href="/software/conference/">Conferencing</a>
                        
                            <a href="/software/engineering-cad/">CAD</a>
                        

                    </div>
                </li>
                
                <li class="pane-parent">
                    <a href="/software/communications/">Communications</a>
                    <div class="sub-pane">
                        <div class="heading">Communications</div>

                        
                            <a href="/software/call-center/">Call Center</a>
                        
                            <a href="/software/call-recording/">Call Recording</a>
                        
                            <a href="/software/call-tracking/">Call Tracking</a>
                        
                            <a href="/software/ivr/">IVR</a>
                        
                            <a href="/software/predictive-dialer/">Predictive Dialer</a>
                        
                            <a href="/software/telephony/">Telephony</a>
                        
                            <a href="/software/voip/">VoIP</a>
                        
                            <a href="/software/web-conferencing/">Web Conferencing</a>
                        

                    </div>
                </li>
                
                <li class="pane-parent">
                    <a href="/software/marketing/">Marketing</a>
                    <div class="sub-pane">
                        <div class="heading">Marketing</div>

                        
                            <a href="/software/brand-management/">Brand Management</a>
                        
                            <a href="/software/campaign-management/">Campaign Management</a>
                        
                            <a href="/software/digital-asset-management/">Digital Asset Management</a>
                        
                            <a href="/software/email-marketing/">Email Marketing</a>
                        
                            <a href="/software/lead-generation/">Lead Generation</a>
                        
                            <a href="/software/marketing-automation/">Marketing Automation</a>
                        
                            <a href="/software/seo/">SEO</a>
                        
                            <a href="/software/digital-signage/">Digital Signage</a>
                        

                    </div>
                </li>
                
                <li class="pane-parent">
                    <a href="/software/erp/">ERP</a>
                    <div class="sub-pane">
                        <div class="heading">ERP</div>

                        
                            <a href="/software/erp/">ERP</a>
                        
                            <a href="/software/product-lifecycle-management/">PLM</a>
                        
                            <a href="/software/business-process-management/">Business Process Management</a>
                        
                            <a href="/software/ehs-management/">EHS Management</a>
                        
                            <a href="/software/supply-chain-management/">Supply Chain Management</a>
                        

                    </div>
                </li>
                
                <li class="pane-parent">
                    <a href="/software/human-resources/">HR</a>
                    <div class="sub-pane">
                        <div class="heading">HR</div>

                        
                            <a href="/software/360-degree-feedback/">360 Degree Feedback</a>
                        
                            <a href="/software/human-resources/">Human Resource Management</a>
                        
                            <a href="/software/employee-engagement/">Employee Engagement</a>
                        
                            <a href="/software/applicant-tracking/">Applicant Tracking</a>
                        
                            <a href="/software/time-clock/">Time Clock</a>
                        
                            <a href="/software/workforce-management/">Workforce Management</a>
                        
                            <a href="/software/recruiting/">Recruiting</a>
                        
                            <a href="/software/performance-appraisal/">Performance Appraisal</a>
                        
                            <a href="/software/training/">Training</a>
                        

                    </div>
                </li>
                
                <li class="pane-parent">
                    <a href="/software/it-management/">IT Management</a>
                    <div class="sub-pane">
                        <div class="heading">IT Management</div>

                        
                            <a href="/software/it-management/">IT Management</a>
                        
                            <a href="/software/application-performance-management/">Application Performance Management</a>
                        
                            <a href="/software/application-lifecycle-management/">Application Lifecycle Management</a>
                        
                            <a href="/software/it-asset-management/">IT Asset Management</a>
                        
                            <a href="/software/database-management/">Database Management</a>
                        
                            <a href="/software/cloud-management/">Cloud Management</a>
                        
                            <a href="/software/network-monitoring/">Network Monitoring</a>
                        
                            <a href="/software/help-desk/">Help Desk</a>
                        
                            <a href="/software/issue-tracking/">Issue Tracking</a>
                        
                            <a href="/software/devops/">DevOps</a>
                        

                    </div>
                </li>
                
                <li class="pane-parent">
                    <a href="/software/it-security/">Security</a>
                    <div class="sub-pane">
                        <div class="heading">Security</div>

                        
                            <a href="/software/it-security/">IT Security</a>
                        
                            <a href="/software/endpoint-protection/">Endpoint Protection</a>
                        
                            <a href="/software/identity-management/">Identity Management</a>
                        
                            <a href="/software/network-security/">Network Security</a>
                        
                            <a href="/software/email-security/">Email Security</a>
                        

                    </div>
                </li>
                
                <li class="pane-parent">
                    <a href="/software/project-management/">Project Management</a>
                    <div class="sub-pane">
                        <div class="heading">Project Management</div>

                        
                            <a href="/software/project-management/">Project Management</a>
                        
                            <a href="/software/content-management/">Content Management System (CMS)</a>
                        
                            <a href="/software/task-management/">Task Management</a>
                        
                            <a href="/software/project-portfolio-management/">Project Portfolio Management</a>
                        
                            <a href="/software/time-tracking/">Time Tracking</a>
                        
                            <a href="/software/pdf/">PDF</a>
                        

                    </div>
                </li>
                
                 <li>
                    <a href="/software/">All Software</a>
                 </li>
            </ul>
        </div>

        <div class="nav-dropdown">
            <a href="#">Services</a>
            <ul class="nav-dropdown-menu">
                
                <li><a href="/business-voip/">Business VoIP</a></li>
                

                
                <li><a href="/cloud-storage-providers/">Cloud Storage</a></li>
                

                
                <li><a href="/speedtest/">Internet Speed Test</a></li>
                

            </ul>
        </div>

        <div class="nav-dropdown">
            <a href="#">Resources</a>
            <ul class="nav-dropdown-menu">
                  <li><a href="/blog">Blog</a></li>
                  <li><a href="/articles">Articles</a></li>
                  <li><a href="https://deals.sourceforge.net/?utm_source=sourceforge&utm_medium=navbar&utm_campaign=homepage">Deals</a></li>
            </ul>
        </div>
    

                <div class="dev-menu-when-stuck">
                    Menu
                    <ul class="dev-menu-dropdown header-nav-menulist">
                        <li><a href="/support">Help</a></li>
                        <li><a href="/create">Create</a></li>
                        <li><a href="/user/registration/" title="Join" >Join</a></li>
                        <li><a href="/auth/" title="Login">Login</a></li>
                    </ul>
                </div>
                <div class="search-toggle-when-stuck">
                    <a class="search-toggle">
                        

<svg  viewBox="0 0 1792 1792" xmlns="http://www.w3.org/2000/svg"><path d="M1216 832q0-185-131.5-316.5t-316.5-131.5-316.5 131.5-131.5 316.5 131.5 316.5 316.5 131.5 316.5-131.5 131.5-316.5zm512 832q0 52-38 90t-90 38q-54 0-90-38l-343-342q-179 124-399 124-143 0-273.5-55.5t-225-150-150-225-55.5-273.5 55.5-273.5 150-225 225-150 273.5-55.5 273.5 55.5 225 150 150 225 55.5 273.5q0 220-124 399l343 343q37 37 37 90z"/></svg>
                    </a>
                </div>
            </div>

            <div class="search">
                <div class="social-icons">
                    
<span></span>
<a href="https://twitter.com/sourceforge" class="twitter" rel="nofollow" target="_blank">

<svg  viewBox="0 0 1792 1792" xmlns="http://www.w3.org/2000/svg"><path d="M1684 408q-67 98-162 167 1 14 1 42 0 130-38 259.5t-115.5 248.5-184.5 210.5-258 146-323 54.5q-271 0-496-145 35 4 78 4 225 0 401-138-105-2-188-64.5t-114-159.5q33 5 61 5 43 0 85-11-112-23-185.5-111.5t-73.5-205.5v-4q68 38 146 41-66-44-105-115t-39-154q0-88 44-163 121 149 294.5 238.5t371.5 99.5q-8-38-8-74 0-134 94.5-228.5t228.5-94.5q140 0 236 102 109-21 205-78-37 115-142 178 93-10 186-50z"/></svg></a>
<a href="https://www.facebook.com/sourceforgenet/" class="facebook" rel="nofollow" target="_blank">

<svg  viewBox="0 0 1792 1792" xmlns="http://www.w3.org/2000/svg"><path d="M1343 12v264h-157q-86 0-116 36t-30 108v189h293l-39 296h-254v759h-306v-759h-255v-296h255v-218q0-186 104-288.5t277-102.5q147 0 228 12z"/></svg></a>
<a href="https://www.linkedin.com/company/sourceforge.net" class="linkedin" rel="nofollow" target="_blank">

<svg  viewBox="0 0 1792 1792" xmlns="http://www.w3.org/2000/svg"><path d="M477 625v991h-330v-991h330zm21-306q1 73-50.5 122t-135.5 49h-2q-82 0-132-49t-50-122q0-74 51.5-122.5t134.5-48.5 133 48.5 51 122.5zm1166 729v568h-329v-530q0-105-40.5-164.5t-126.5-59.5q-63 0-105.5 34.5t-63.5 85.5q-11 30-11 81v553h-329q2-399 2-647t-1-296l-1-48h329v144h-2q20-32 41-56t56.5-52 87-43.5 114.5-15.5q171 0 275 113.5t104 332.5z"/></svg></a>
<a href="/user/newsletters" rel=nofollow class="newsletter" title="Subscribe to our newsletter">

<svg  version="1.1"  xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px" viewBox="0 0 42 42" enable-background="new 0 0 42 42" xml:space="preserve"><path fill="#FFFFFF" d="M0,6v30h42V6H0z M24.2,21.2c-0.8,0.8-2.3,2-3.2,2c-0.9,0-2.4-1.2-3.2-2L5.8,9.7h30.3L24.2,21.2z M13.7,21l-9.9,9.4V11.6L13.7,21z M15.7,23L15.7,23c0.5,0.5,2.9,2.9,5.3,2.9c2.4,0,4.8-2.4,5.2-2.8l0.1-0.1l9.8,9.4H5.8L15.7,23z M28.3,21l9.9-9.5v18.9L28.3,21z"/></svg></a>
<span></span>
                </div>
                
                    
                
                <form method="get" action="/directory/">
    
    <div class="typeahead__container">
      <div class="typeahead__field">
        <div class="typeahead__query">
        
        <input type="text" placeholder="Search for software or solutions" autocomplete="off" name="q" >
        
        </div>
        
        <label>
        <input type="submit" class="bt" value="">
            

<svg  viewBox="0 0 1792 1792" xmlns="http://www.w3.org/2000/svg"><path d="M1216 832q0-185-131.5-316.5t-316.5-131.5-316.5 131.5-131.5 316.5 131.5 316.5 316.5 131.5 316.5-131.5 131.5-316.5zm512 832q0 52-38 90t-90 38q-54 0-90-38l-343-342q-179 124-399 124-143 0-273.5-55.5t-225-150-150-225-55.5-273.5 55.5-273.5 150-225 225-150 273.5-55.5 273.5 55.5 225 150 150 225 55.5 273.5q0 220-124 399l343 343q37 37 37 90z"/></svg>
        </label>
    
      </div>
    </div>
    
    </form>
            </div>
        </nav>
    </section>
    
</div>
    
    
    <div class="notification-on-project-page">
    
        
    
    
    
    </div>
    
    


    <section id="page-body" class=" neighborhood-Projects project-gridlab-d mountpoint-code 

">
        <div id="nav_menu_holder">
            
                
                    
    
        
        <div class="sandiego"> 
          
<section class="project-masthead"> 
    
<div class="backdrop" style="box-sizing: content-box; padding-bottom: 24px"></div>

    <div class="content">
    
        
    <nav id="breadcrumbs" class="breadcrumbs">
        <ul>
            <li itemscope itemtype="http://data-vocabulary.org/Breadcrumb"><a itemprop="url" href="/">Home</a></li>
            <li itemscope itemtype="http://data-vocabulary.org/Breadcrumb"><a itemprop="url" href="/directory">Browse</a></li>
            
            
                
                
            
            
                
            
            
            
                <li itemscope itemtype="http://data-vocabulary.org/Breadcrumb"><a itemprop="url" href="/p/gridlab-d/">GridLAB-D</a></li>
                
            
            
                <li itemscope itemtype="http://data-vocabulary.org/Breadcrumb">Code</li>
                
            
        </ul>
    </nav>
    
    

<div class="overview">

    

<div class="project-icon   " >
    
    
    <img itemprop="image" alt="GridLAB-D Icon" 
    
    src="/p/gridlab-d/icon?1386704009"
    /></div>


    <div class="title">
        
        
        
        
        <h1 itemprop="name"><a href="/p/gridlab-d/" itemprop="url">GridLAB-D</a></h1>
        
            
            
          


        
        
        <h3 class="brought-by">

            
                <div class="project-status">Status: <span class="status-value">Beta</span></div>
            

            Brought to you by:
            
                
                    <a href="/u/dchassin/">dchassin</a>,
                
            
                
                    <a href="/u/ftuffner/">ftuffner</a>,
                
            
                
                    <a href="/u/jcfuller/">jcfuller</a>,
                
            
                
                    <a href="/u/natet/">natet</a>,
                
            
                
                    <a href="/u/tacarlon/">tacarlon</a>
                
            
        </h3>
        

        
    </div>

    
</div>

    
    
    
  
    </div>
</section>

        </div>
    

                
            
        </div>
        <div id="top_nav" class="">
            
                
<div id="top_nav_admin">
<ul class="dropdown">
  
    <li class="">
        <a href="/projects/gridlab-d/" class="tool-summary-32" >
            Summary
        </a>
        
        
    </li>
  
    <li class="">
        <a href="/projects/gridlab-d/files/" class="tool-files-32" >
            Files
        </a>
        
        
    </li>
  
    <li class="">
        <a href="/projects/gridlab-d/reviews" class="tool-reviews-32" >
            Reviews
        </a>
        
        
    </li>
  
    <li class="">
        <a href="/projects/gridlab-d/support" class="tool-support-32" >
            Support
        </a>
        
        
    </li>
  
    <li class="">
        <a href="/p/gridlab-d/wiki/" class="tool-wiki-32" >
            Wiki
        </a>
        
        
    </li>
  
    <li class="">
        <a href="/p/gridlab-d/mailman/" class="tool-mailman-32" >
            Mailing Lists
        </a>
        
        
    </li>
  
    <li class="">
        <a href="/p/gridlab-d/news/" class="tool-blog-32" >
            News
        </a>
        
        
    </li>
  
    <li class="">
        <a href="/p/gridlab-d/discussion/" class="tool-discussion-32" >
            Discussion
        </a>
        
        
    </li>
  
    <li class="selected">
        <a href="/p/gridlab-d/code/" class="tool-svn-32" >
            Code
        </a>
        
        
    </li>
  
    <li class="">
        <a href="/p/gridlab-d/tickets/" class="tool-tickets-32" >
            Tickets
        </a>
        
        
    </li>
  
  
</ul>
</div>


            
        </div>
        <div id="content_base">
            

    
                
                    
<a id="sidebar-activate" href="#">
    <span class="btn-label">Menu</span>
    <span class="btn-arrow-down">▾</span>
    <span class="btn-arrow-up">▴</span>
</a>

                        


<div id="sidebar">
  
    <div class="placeholder-no-searchbox">&nbsp;</div>
  
    
    
      
      
        
    
      <ul class="sidebarmenu">
      
    
  <li>
      
        <a class="icon" href="/p/gridlab-d/code/commit_browser" title="Browse Commits"><i class="fa fa-list"></i>
      
      <span>Browse Commits</span>
      </a>
  </li>
  
      
    
    
      </ul>
      
    
    
</div>
                    

                    
                
                
                    
                
                <div class="grid-20 pad">
                    <h2 class="dark title">
<a href="/p/gridlab-d/code/5643/">[r5643]</a>:

  
      <a href="./../"><b class="fa fa-folder-open-o" title="Root directory"></b></a> /
  
  
    <a href="./">Taxonomy_Feeders</a> /
  
 R1-12.47-4.glm

                        <!-- actions -->
                        <small>
                            

    
    <a class="icon" href="#" id="maximize-content" title="Maximize"><i class="fa fa-expand"></i>&nbsp;Maximize</a>
    <a class="icon" href="#" id="restore-content" title="Restore"><i class="fa fa-compress"></i>&nbsp;Restore</a>
<a class="icon" href="/p/gridlab-d/code/5643/log/?path=/Taxonomy_Feeders/R1-12.47-4.glm" title="History"><i class="fa fa-calendar"></i>&nbsp;History</a>

                        </small>
                        <!-- /actions -->
                    </h2>
                    
                    <div>
                        
  

                        
  
    <p><a rel="nofollow" href="?format=raw">Download this file</a></p>
    <div class="clip grid-19 codebrowser">
      <h3>
        7934 lines (7049 with data), 173.2 kB
      </h3>
      
        <pre>// $Id: R1-12.47-4.glm 
// 12.47 kV feeder 
//********************************************* 
clock{ 
     timezone EST+8EDT; 
     timestamp '2000-01-01 0:00:00'; 
     stoptime '2000-01-01 1:00:00'; 

} 

#set profiler=1 
//********************************************* 
// modules 
module tape; 
module powerflow{ 
     solver_method NR; 
      default_maximum_voltage_error 1e-6;
}; 

//********************************************* 
object regulator:876 { 
     name R1-12-47-4_reg_1; 
     from R1-12-47-4_node_305; 
     to R1-12-47-4_meter_13; 
     phases ABCN; 
     configuration feeder_reg_cfg; 
}  

object regulator_configuration:877 { 
     name feeder_reg_cfg; 
     Control OUTPUT_VOLTAGE; 
     band_center 7500.0; 
     band_width 120; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object capacitor:874 { 
     name R1-12-47-4_cap_1; 
     phases ABCN; 
     pt_phase B; 
     parent R1-12-47-4_node_233; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 7300; 
     voltage_set_low 7100; 
     capacitor_A 0.6 MVAr; 
     capacitor_B 0.6 MVAr; 
     capacitor_C 0.6 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 6930; 
     nominal_voltage 7200; 
} 

object fuse:809 { 
     name R1-12-47-4_fuse_1; 
     phases ABCN; 
     from R1-12-47-4_node_10; 
     to R1-12-47-4_node_169; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:810 { 
     name R1-12-47-4_fuse_2; 
     phases AN; 
     from R1-12-47-4_node_21; 
     to R1-12-47-4_node_287; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:811 { 
     name R1-12-47-4_fuse_3; 
     phases AN; 
     from R1-12-47-4_node_24; 
     to R1-12-47-4_node_288; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:812 { 
     name R1-12-47-4_fuse_4; 
     phases AN; 
     from R1-12-47-4_node_27; 
     to R1-12-47-4_node_289; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:813 { 
     name R1-12-47-4_fuse_5; 
     phases CN; 
     from R1-12-47-4_node_38; 
     to R1-12-47-4_node_290; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:814 { 
     name R1-12-47-4_fuse_6; 
     phases CN; 
     from R1-12-47-4_node_41; 
     to R1-12-47-4_node_291; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:815 { 
     name R1-12-47-4_fuse_7; 
     phases CN; 
     from R1-12-47-4_node_43; 
     to R1-12-47-4_node_292; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:816 { 
     name R1-12-47-4_fuse_8; 
     phases CN; 
     from R1-12-47-4_node_50; 
     to R1-12-47-4_node_293; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:817 { 
     name R1-12-47-4_fuse_9; 
     phases ABCN; 
     from R1-12-47-4_node_54; 
     to R1-12-47-4_node_294; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:818 { 
     name R1-12-47-4_fuse_10; 
     phases ABCN; 
     from R1-12-47-4_node_55; 
     to R1-12-47-4_node_295; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:819 { 
     name R1-12-47-4_fuse_11; 
     phases ABCN; 
     from R1-12-47-4_node_57; 
     to R1-12-47-4_node_296; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:820 { 
     name R1-12-47-4_fuse_12; 
     phases ABCN; 
     from R1-12-47-4_node_59; 
     to R1-12-47-4_node_297; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:821 { 
     name R1-12-47-4_fuse_13; 
     phases ABCN; 
     from R1-12-47-4_node_61; 
     to R1-12-47-4_node_298; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:822 { 
     name R1-12-47-4_fuse_14; 
     phases ABCN; 
     from R1-12-47-4_node_63; 
     to R1-12-47-4_node_299; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:823 { 
     name R1-12-47-4_fuse_15; 
     phases ABCN; 
     from R1-12-47-4_node_64; 
     to R1-12-47-4_node_300; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:824 { 
     name R1-12-47-4_fuse_16; 
     phases AN; 
     from R1-12-47-4_node_19; 
     to R1-12-47-4_node_301; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:825 { 
     name R1-12-47-4_fuse_17; 
     phases AN; 
     from R1-12-47-4_node_30; 
     to R1-12-47-4_node_260; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:826 { 
     name R1-12-47-4_fuse_18; 
     phases CN; 
     from R1-12-47-4_node_30; 
     to R1-12-47-4_node_268; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:827 { 
     name R1-12-47-4_fuse_19; 
     phases ABCN; 
     from R1-12-47-4_node_30; 
     to R1-12-47-4_node_274; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:828 { 
     name R1-12-47-4_fuse_20; 
     phases ABCN; 
     from R1-12-47-4_node_56; 
     to R1-12-47-4_node_276; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:829 { 
     name R1-12-47-4_fuse_21; 
     phases ABCN; 
     from R1-12-47-4_node_58; 
     to R1-12-47-4_node_195; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:830 { 
     name R1-12-47-4_fuse_22; 
     phases ABCN; 
     from R1-12-47-4_node_84; 
     to R1-12-47-4_node_196; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:831 { 
     name R1-12-47-4_fuse_23; 
     phases ABCN; 
     from R1-12-47-4_node_87; 
     to R1-12-47-4_node_197; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:832 { 
     name R1-12-47-4_fuse_24; 
     phases ABCN; 
     from R1-12-47-4_node_91; 
     to R1-12-47-4_node_198; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:833 { 
     name R1-12-47-4_fuse_25; 
     phases ABCN; 
     from R1-12-47-4_node_93; 
     to R1-12-47-4_node_199; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:834 { 
     name R1-12-47-4_fuse_26; 
     phases ABCN; 
     from R1-12-47-4_node_170; 
     to R1-12-47-4_node_73; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:835 { 
     name R1-12-47-4_fuse_27; 
     phases ABCN; 
     from R1-12-47-4_node_175; 
     to R1-12-47-4_node_74; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:836 { 
     name R1-12-47-4_fuse_28; 
     phases ABCN; 
     from R1-12-47-4_node_176; 
     to R1-12-47-4_node_77; 
     current_limit 50000;// 90; 
     status CLOSED; 
} 

object fuse:837 { 
     name R1-12-47-4_fuse_29; 
     phases ABCN; 
     from R1-12-47-4_node_181; 
     to R1-12-47-4_node_76; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:838 { 
     name R1-12-47-4_fuse_30; 
     phases ABCN; 
     from R1-12-47-4_node_120; 
     to R1-12-47-4_node_224; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:839 { 
     name R1-12-47-4_fuse_31; 
     phases ABCN; 
     from R1-12-47-4_node_140; 
     to R1-12-47-4_node_225; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:840 { 
     name R1-12-47-4_fuse_32; 
     phases ABCN; 
     from R1-12-47-4_node_144; 
     to R1-12-47-4_node_226; 
     current_limit 50000;// 8; 
     status CLOSED; 
} 

object fuse:841 { 
     name R1-12-47-4_fuse_33; 
     phases ABCN; 
     from R1-12-47-4_node_111; 
     to R1-12-47-4_node_227; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:842 { 
     name R1-12-47-4_fuse_34; 
     phases ABCN; 
     from R1-12-47-4_node_113; 
     to R1-12-47-4_node_228; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:843 { 
     name R1-12-47-4_fuse_35; 
     phases ABCN; 
     from R1-12-47-4_node_115; 
     to R1-12-47-4_node_229; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:844 { 
     name R1-12-47-4_fuse_36; 
     phases ABCN; 
     from R1-12-47-4_node_126; 
     to R1-12-47-4_node_230; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:845 { 
     name R1-12-47-4_fuse_37; 
     phases ABCN; 
     from R1-12-47-4_node_204; 
     to R1-12-47-4_node_107; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:846 { 
     name R1-12-47-4_fuse_38; 
     phases ABCN; 
     from R1-12-47-4_node_209; 
     to R1-12-47-4_node_106; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:847 { 
     name R1-12-47-4_fuse_39; 
     phases ABCN; 
     from R1-12-47-4_node_153; 
     to R1-12-47-4_node_237; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:848 { 
     name R1-12-47-4_fuse_40; 
     phases ABCN; 
     from R1-12-47-4_node_101; 
     to R1-12-47-4_node_235; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:849 { 
     name R1-12-47-4_fuse_41; 
     phases ABCN; 
     from R1-12-47-4_node_157; 
     to R1-12-47-4_node_247; 
     current_limit 50000;// 8; 
     status CLOSED; 
} 

object fuse:850 { 
     name R1-12-47-4_fuse_42; 
     phases ABCN; 
     from R1-12-47-4_node_159; 
     to R1-12-47-4_node_248; 
     current_limit 50000;// 3; 
     status CLOSED; 
} 

object fuse:851 { 
     name R1-12-47-4_fuse_43; 
     phases ABCN; 
     from R1-12-47-4_node_162; 
     to R1-12-47-4_node_249; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:852 { 
     name R1-12-47-4_fuse_44; 
     phases ABCN; 
     from R1-12-47-4_node_164; 
     to R1-12-47-4_node_250; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object line_configuration:8 { 
     conductor_A underground_line_conductor:2; 
     conductor_B underground_line_conductor:2; 
     conductor_C underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:5; 
} 

object line_configuration:9 { 
     conductor_A underground_line_conductor:3; 
     conductor_B underground_line_conductor:3; 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:5; 
} 

object line_configuration:10 { 
     conductor_A underground_line_conductor:4; 
     conductor_B underground_line_conductor:4; 
     conductor_C underground_line_conductor:4; 
     conductor_N underground_line_conductor:4; 
     spacing line_spacing:5; 
} 

object line_configuration:11 { 
     conductor_A underground_line_conductor:4; 
     conductor_N underground_line_conductor:4; 
     spacing line_spacing:6; 
} 

object line_configuration:12 { 
     conductor_C underground_line_conductor:4; 
     conductor_N underground_line_conductor:4; 
     spacing line_spacing:7; 
} 

object line_configuration:13 { 
     conductor_A underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:6; 
} 

object line_configuration:14 { 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:7; 
} 

object line_spacing:5 { 
     distance_AB 52.0 in; 
     distance_BC 52.0 in; 
     distance_AC 52.0 in; 
     distance_AN 72.0 in; 
     distance_BN 72.0 in; 
     distance_CN 72.0 in; 
} 

object line_spacing:6 { 
     distance_AN 72.0 in; 
} 

object line_spacing:7 { 
     distance_CN 72.0 in; 
} 

object load:319 { 
     name R1-12-47-4_load_1; 
     parent R1-12-47-4_meter_1; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 17027.7904+11009.6057j; 
     constant_power_B 21000.1348+13611.7741j; 
     constant_power_C 17507.4994+11303.4274j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:320 { 
     name R1-12-47-4_load_2; 
     parent R1-12-47-4_meter_2; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 72865.6747+47112.5336j; 
     constant_power_B 89864.2131+58247.7865j; 
     constant_power_C 74918.4551+48369.8614j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:321 { 
     name R1-12-47-4_load_3; 
     parent R1-12-47-4_meter_3; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 49962.928+32304.3756j; 
     constant_power_B 61618.5773+39939.6557j; 
     constant_power_C 51370.4895+33166.5069j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:322 { 
     name R1-12-47-4_load_4; 
     parent R1-12-47-4_meter_4; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 35013.8548+22638.7997j; 
     constant_power_B 43182.0953+27989.5787j; 
     constant_power_C 36000.2693+23242.9784j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:323 { 
     name R1-12-47-4_load_5; 
     parent R1-12-47-4_meter_5; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 28836.6737+18644.8388j; 
     constant_power_B 35563.8646+23051.6278j; 
     constant_power_C 29649.0639+19142.4277j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:324 { 
     name R1-12-47-4_load_6; 
     parent R1-12-47-4_meter_6; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 29787.5763+19259.6609j; 
     constant_power_B 36736.5994+23811.7658j; 
     constant_power_C 30626.7554+19773.6581j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:325 { 
     name R1-12-47-4_load_7; 
     parent R1-12-47-4_meter_7; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 64484.4635+41693.5199j; 
     constant_power_B 79527.7832+51547.9652j; 
     constant_power_C 66301.1275+42806.2264j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:326 { 
     name R1-12-47-4_load_8; 
     parent R1-12-47-4_meter_8; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 24399.1283+15775.6688j; 
     constant_power_B 30091.1022+19504.317j; 
     constant_power_C 25086.5034+16196.686j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:327 { 
     name R1-12-47-4_load_9; 
     parent R1-12-47-4_meter_9; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 52815.6357+34148.842j; 
     constant_power_B 65136.7817+42220.0698j; 
     constant_power_C 54303.5641+35060.198j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:328 { 
     name R1-12-47-4_load_10; 
     parent R1-12-47-4_meter_10; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 39119.69+25293.4968j; 
     constant_power_B 48245.7642+31271.7251j; 
     constant_power_C 40221.7746+25968.5235j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:329 { 
     name R1-12-47-4_load_11; 
     parent R1-12-47-4_meter_11; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 46970.1648+30369.354j; 
     constant_power_B 57927.6445+37547.2833j; 
     constant_power_C 48293.4139+31179.8439j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:330 { 
     name R1-12-47-4_load_12; 
     parent R1-12-47-4_meter_12; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 40129.5633+25946.4474j; 
     constant_power_B 49491.2267+32079.0035j; 
     constant_power_C 41260.0981+26638.8999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object meter:445 { 
     name R1-12-47-4_meter_1; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:446 { 
     name R1-12-47-4_meter_2; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:447 { 
     name R1-12-47-4_meter_3; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:448 { 
     name R1-12-47-4_meter_4; 
     phases ABCN;  
     nominal_voltage 480; 
} 

object meter:449 { 
     name R1-12-47-4_meter_5; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:450 { 
     name R1-12-47-4_meter_6; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:451 { 
     name R1-12-47-4_meter_7; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:452 { 
     name R1-12-47-4_meter_8; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:453 { 
     name R1-12-47-4_meter_9; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:454 { 
     name R1-12-47-4_meter_10; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:455 { 
     name R1-12-47-4_meter_11; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:456 { 
     name R1-12-47-4_meter_12; 
     phases ABCN; 
     nominal_voltage 480; 
} 

// Meter at feeder 
object meter:875 { 
     name R1-12-47-4_meter_13; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object node:15 { 
     name R1-12-47-4_node_1; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:16 { 
     name R1-12-47-4_node_2; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:17 { 
     name R1-12-47-4_node_3; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:18 { 
     name R1-12-47-4_node_4; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:19 { 
     name R1-12-47-4_node_5; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:20 { 
     name R1-12-47-4_node_6; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:21 { 
     name R1-12-47-4_node_7; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:22 { 
     name R1-12-47-4_node_8; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:23 { 
     name R1-12-47-4_node_9; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:24 { 
     name R1-12-47-4_node_10; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:25 { 
     name R1-12-47-4_node_11; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:26 { 
     name R1-12-47-4_node_12; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:27 { 
     name R1-12-47-4_node_13; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:28 { 
     name R1-12-47-4_node_14; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:29 { 
     name R1-12-47-4_node_15; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:30 { 
     name R1-12-47-4_node_16; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:31 { 
     name R1-12-47-4_node_17; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:32 { 
     name R1-12-47-4_node_18; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:33 { 
     name R1-12-47-4_node_19; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:34 { 
     name R1-12-47-4_node_20; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:35 { 
     name R1-12-47-4_node_21; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:36 { 
     name R1-12-47-4_node_22; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:37 { 
     name R1-12-47-4_node_23; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:38 { 
     name R1-12-47-4_node_24; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:39 { 
     name R1-12-47-4_node_25; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:40 { 
     name R1-12-47-4_node_26; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:41 { 
     name R1-12-47-4_node_27; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:42 { 
     name R1-12-47-4_node_28; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:43 { 
     name R1-12-47-4_node_29; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:44 { 
     name R1-12-47-4_node_30; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:45 { 
     name R1-12-47-4_node_31; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:46 { 
     name R1-12-47-4_node_32; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:47 { 
     name R1-12-47-4_node_33; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:48 { 
     name R1-12-47-4_node_34; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:49 { 
     name R1-12-47-4_node_35; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:50 { 
     name R1-12-47-4_node_36; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:51 { 
     name R1-12-47-4_node_37; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:52 { 
     name R1-12-47-4_node_38; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:53 { 
     name R1-12-47-4_node_39; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:54 { 
     name R1-12-47-4_node_40; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:55 { 
     name R1-12-47-4_node_41; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:56 { 
     name R1-12-47-4_node_42; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:57 { 
     name R1-12-47-4_node_43; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:58 { 
     name R1-12-47-4_node_44; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:59 { 
     name R1-12-47-4_node_45; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:60 { 
     name R1-12-47-4_node_46; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:61 { 
     name R1-12-47-4_node_47; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:62 { 
     name R1-12-47-4_node_48; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:63 { 
     name R1-12-47-4_node_49; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:64 { 
     name R1-12-47-4_node_50; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:65 { 
     name R1-12-47-4_node_51; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:66 { 
     name R1-12-47-4_node_52; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:67 { 
     name R1-12-47-4_node_53; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:68 { 
     name R1-12-47-4_node_54; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:69 { 
     name R1-12-47-4_node_55; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:70 { 
     name R1-12-47-4_node_56; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:71 { 
     name R1-12-47-4_node_57; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:72 { 
     name R1-12-47-4_node_58; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:73 { 
     name R1-12-47-4_node_59; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:74 { 
     name R1-12-47-4_node_60; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:75 { 
     name R1-12-47-4_node_61; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:76 { 
     name R1-12-47-4_node_62; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:77 { 
     name R1-12-47-4_node_63; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:78 { 
     name R1-12-47-4_node_64; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:79 { 
     name R1-12-47-4_node_65; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:80 { 
     name R1-12-47-4_node_66; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:81 { 
     name R1-12-47-4_node_67; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:82 { 
     name R1-12-47-4_node_68; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:83 { 
     name R1-12-47-4_node_69; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:84 { 
     name R1-12-47-4_node_70; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:85 { 
     name R1-12-47-4_node_71; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:86 { 
     name R1-12-47-4_node_72; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:87 { 
     name R1-12-47-4_node_73; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:88 { 
     name R1-12-47-4_node_74; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:89 { 
     name R1-12-47-4_node_75; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:90 { 
     name R1-12-47-4_node_76; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:91 { 
     name R1-12-47-4_node_77; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:92 { 
     name R1-12-47-4_node_78; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:93 { 
     name R1-12-47-4_node_79; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:94 { 
     name R1-12-47-4_node_80; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:95 { 
     name R1-12-47-4_node_81; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:96 { 
     name R1-12-47-4_node_82; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:97 { 
     name R1-12-47-4_node_83; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:98 { 
     name R1-12-47-4_node_84; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:99 { 
     name R1-12-47-4_node_85; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:100 { 
     name R1-12-47-4_node_86; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:101 { 
     name R1-12-47-4_node_87; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:102 { 
     name R1-12-47-4_node_88; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:103 { 
     name R1-12-47-4_node_89; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:104 { 
     name R1-12-47-4_node_90; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:105 { 
     name R1-12-47-4_node_91; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:106 { 
     name R1-12-47-4_node_92; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:107 { 
     name R1-12-47-4_node_93; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:108 { 
     name R1-12-47-4_node_94; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:109 { 
     name R1-12-47-4_node_95; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:110 { 
     name R1-12-47-4_node_96; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:111 { 
     name R1-12-47-4_node_97; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:112 { 
     name R1-12-47-4_node_98; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:113 { 
     name R1-12-47-4_node_99; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:114 { 
     name R1-12-47-4_node_100; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:115 { 
     name R1-12-47-4_node_101; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:116 { 
     name R1-12-47-4_node_102; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:117 { 
     name R1-12-47-4_node_103; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:118 { 
     name R1-12-47-4_node_104; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:119 { 
     name R1-12-47-4_node_105; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:120 { 
     name R1-12-47-4_node_106; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:121 { 
     name R1-12-47-4_node_107; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:122 { 
     name R1-12-47-4_node_108; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:123 { 
     name R1-12-47-4_node_109; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:124 { 
     name R1-12-47-4_node_110; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:125 { 
     name R1-12-47-4_node_111; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:126 { 
     name R1-12-47-4_node_112; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:127 { 
     name R1-12-47-4_node_113; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:128 { 
     name R1-12-47-4_node_114; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:129 { 
     name R1-12-47-4_node_115; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:130 { 
     name R1-12-47-4_node_116; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:131 { 
     name R1-12-47-4_node_117; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:132 { 
     name R1-12-47-4_node_118; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:133 { 
     name R1-12-47-4_node_119; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:134 { 
     name R1-12-47-4_node_120; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:135 { 
     name R1-12-47-4_node_121; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:136 { 
     name R1-12-47-4_node_122; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:137 { 
     name R1-12-47-4_node_123; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:138 { 
     name R1-12-47-4_node_124; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:139 { 
     name R1-12-47-4_node_125; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:140 { 
     name R1-12-47-4_node_126; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:141 { 
     name R1-12-47-4_node_127; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:142 { 
     name R1-12-47-4_node_128; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:143 { 
     name R1-12-47-4_node_129; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:144 { 
     name R1-12-47-4_node_130; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:145 { 
     name R1-12-47-4_node_131; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:146 { 
     name R1-12-47-4_node_132; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:147 { 
     name R1-12-47-4_node_133; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:148 { 
     name R1-12-47-4_node_134; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:149 { 
     name R1-12-47-4_node_135; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:150 { 
     name R1-12-47-4_node_136; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:151 { 
     name R1-12-47-4_node_137; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:152 { 
     name R1-12-47-4_node_138; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:153 { 
     name R1-12-47-4_node_139; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:154 { 
     name R1-12-47-4_node_140; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:155 { 
     name R1-12-47-4_node_141; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:156 { 
     name R1-12-47-4_node_142; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:157 { 
     name R1-12-47-4_node_143; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:158 { 
     name R1-12-47-4_node_144; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:159 { 
     name R1-12-47-4_node_145; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:160 { 
     name R1-12-47-4_node_146; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:161 { 
     name R1-12-47-4_node_147; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:162 { 
     name R1-12-47-4_node_148; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:163 { 
     name R1-12-47-4_node_149; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:164 { 
     name R1-12-47-4_node_150; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:165 { 
     name R1-12-47-4_node_151; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:166 { 
     name R1-12-47-4_node_152; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:167 { 
     name R1-12-47-4_node_153; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:168 { 
     name R1-12-47-4_node_154; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:169 { 
     name R1-12-47-4_node_155; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:170 { 
     name R1-12-47-4_node_156; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:171 { 
     name R1-12-47-4_node_157; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:172 { 
     name R1-12-47-4_node_158; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:173 { 
     name R1-12-47-4_node_159; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:174 { 
     name R1-12-47-4_node_160; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:175 { 
     name R1-12-47-4_node_161; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:176 { 
     name R1-12-47-4_node_162; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:177 { 
     name R1-12-47-4_node_163; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:178 { 
     name R1-12-47-4_node_164; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:179 { 
     name R1-12-47-4_node_165; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:180 { 
     name R1-12-47-4_node_166; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:181 { 
     name R1-12-47-4_node_167; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:182 { 
     name R1-12-47-4_node_168; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:183 { 
     name R1-12-47-4_node_169; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:184 { 
     name R1-12-47-4_node_170; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:185 { 
     name R1-12-47-4_node_171; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:186 { 
     name R1-12-47-4_node_172; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:187 { 
     name R1-12-47-4_node_173; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:188 { 
     name R1-12-47-4_node_174; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:189 { 
     name R1-12-47-4_node_175; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:190 { 
     name R1-12-47-4_node_176; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:191 { 
     name R1-12-47-4_node_177; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:192 { 
     name R1-12-47-4_node_178; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:193 { 
     name R1-12-47-4_node_179; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:194 { 
     name R1-12-47-4_node_180; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:195 { 
     name R1-12-47-4_node_181; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:196 { 
     name R1-12-47-4_node_182; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:197 { 
     name R1-12-47-4_node_183; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:198 { 
     name R1-12-47-4_node_184; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:199 { 
     name R1-12-47-4_node_185; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:200 { 
     name R1-12-47-4_node_186; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:201 { 
     name R1-12-47-4_node_187; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:202 { 
     name R1-12-47-4_node_188; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:203 { 
     name R1-12-47-4_node_189; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:204 { 
     name R1-12-47-4_node_190; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:205 { 
     name R1-12-47-4_node_191; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:206 { 
     name R1-12-47-4_node_192; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:207 { 
     name R1-12-47-4_node_193; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:208 { 
     name R1-12-47-4_node_194; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:209 { 
     name R1-12-47-4_node_195; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:210 { 
     name R1-12-47-4_node_196; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:211 { 
     name R1-12-47-4_node_197; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:212 { 
     name R1-12-47-4_node_198; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:213 { 
     name R1-12-47-4_node_199; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:214 { 
     name R1-12-47-4_node_200; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:215 { 
     name R1-12-47-4_node_201; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:216 { 
     name R1-12-47-4_node_202; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:217 { 
     name R1-12-47-4_node_203; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:218 { 
     name R1-12-47-4_node_204; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:219 { 
     name R1-12-47-4_node_205; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:220 { 
     name R1-12-47-4_node_206; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:221 { 
     name R1-12-47-4_node_207; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:222 { 
     name R1-12-47-4_node_208; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:223 { 
     name R1-12-47-4_node_209; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:224 { 
     name R1-12-47-4_node_210; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:225 { 
     name R1-12-47-4_node_211; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:226 { 
     name R1-12-47-4_node_212; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:227 { 
     name R1-12-47-4_node_213; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:228 { 
     name R1-12-47-4_node_214; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:229 { 
     name R1-12-47-4_node_215; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:230 { 
     name R1-12-47-4_node_216; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:231 { 
     name R1-12-47-4_node_217; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:232 { 
     name R1-12-47-4_node_218; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:233 { 
     name R1-12-47-4_node_219; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:234 { 
     name R1-12-47-4_node_220; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:235 { 
     name R1-12-47-4_node_221; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:236 { 
     name R1-12-47-4_node_222; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:237 { 
     name R1-12-47-4_node_223; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:238 { 
     name R1-12-47-4_node_224; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:239 { 
     name R1-12-47-4_node_225; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:240 { 
     name R1-12-47-4_node_226; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:241 { 
     name R1-12-47-4_node_227; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:242 { 
     name R1-12-47-4_node_228; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:243 { 
     name R1-12-47-4_node_229; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:244 { 
     name R1-12-47-4_node_230; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:245 { 
     name R1-12-47-4_node_231; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:246 { 
     name R1-12-47-4_node_232; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:247 { 
     name R1-12-47-4_node_233; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:248 { 
     name R1-12-47-4_node_234; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:249 { 
     name R1-12-47-4_node_235; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:250 { 
     name R1-12-47-4_node_236; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:251 { 
     name R1-12-47-4_node_237; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:252 { 
     name R1-12-47-4_node_238; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:253 { 
     name R1-12-47-4_node_239; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:254 { 
     name R1-12-47-4_node_240; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:255 { 
     name R1-12-47-4_node_241; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:256 { 
     name R1-12-47-4_node_242; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:257 { 
     name R1-12-47-4_node_243; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:258 { 
     name R1-12-47-4_node_244; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:259 { 
     name R1-12-47-4_node_245; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:260 { 
     name R1-12-47-4_node_246; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:261 { 
     name R1-12-47-4_node_247; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:262 { 
     name R1-12-47-4_node_248; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:263 { 
     name R1-12-47-4_node_249; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:264 { 
     name R1-12-47-4_node_250; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:265 { 
     name R1-12-47-4_node_251; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:266 { 
     name R1-12-47-4_node_252; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:267 { 
     name R1-12-47-4_node_253; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:268 { 
     name R1-12-47-4_node_254; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:269 { 
     name R1-12-47-4_node_255; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:270 { 
     name R1-12-47-4_node_256; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:271 { 
     name R1-12-47-4_node_257; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:272 { 
     name R1-12-47-4_node_258; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:273 { 
     name R1-12-47-4_node_259; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:274 { 
     name R1-12-47-4_node_260; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:275 { 
     name R1-12-47-4_node_261; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:276 { 
     name R1-12-47-4_node_262; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:277 { 
     name R1-12-47-4_node_263; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:278 { 
     name R1-12-47-4_node_264; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:279 { 
     name R1-12-47-4_node_265; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:280 { 
     name R1-12-47-4_node_266; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:281 { 
     name R1-12-47-4_node_267; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:282 { 
     name R1-12-47-4_node_268; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:283 { 
     name R1-12-47-4_node_269; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:284 { 
     name R1-12-47-4_node_270; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:285 { 
     name R1-12-47-4_node_271; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:286 { 
     name R1-12-47-4_node_272; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:287 { 
     name R1-12-47-4_node_273; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:288 { 
     name R1-12-47-4_node_274; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:289 { 
     name R1-12-47-4_node_275; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:290 { 
     name R1-12-47-4_node_276; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:291 { 
     name R1-12-47-4_node_277; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:292 { 
     name R1-12-47-4_node_278; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:293 { 
     name R1-12-47-4_node_279; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:294 { 
     name R1-12-47-4_node_280; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:295 { 
     name R1-12-47-4_node_281; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:296 { 
     name R1-12-47-4_node_282; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:297 { 
     name R1-12-47-4_node_283; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:298 { 
     name R1-12-47-4_node_284; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:299 { 
     name R1-12-47-4_node_285; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:300 { 
     name R1-12-47-4_node_286; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:301 { 
     name R1-12-47-4_node_287; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:302 { 
     name R1-12-47-4_node_288; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:303 { 
     name R1-12-47-4_node_289; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:304 { 
     name R1-12-47-4_node_290; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:305 { 
     name R1-12-47-4_node_291; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:306 { 
     name R1-12-47-4_node_292; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:307 { 
     name R1-12-47-4_node_293; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:308 { 
     name R1-12-47-4_node_294; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:309 { 
     name R1-12-47-4_node_295; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:310 { 
     name R1-12-47-4_node_296; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:311 { 
     name R1-12-47-4_node_297; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:312 { 
     name R1-12-47-4_node_298; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:313 { 
     name R1-12-47-4_node_299; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:314 { 
     name R1-12-47-4_node_300; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:315 { 
     name R1-12-47-4_node_301; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:316 { 
     name R1-12-47-4_node_302; 
     parent R1-12-47-4_meter_13; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:317 { 
     name R1-12-47-4_node_303; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:318 { 
     name R1-12-47-4_node_304; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:878 { 
     name R1-12-47-4_node_305; 
     bustype SWING; 
     phases ABCN; 
     nominal_voltage 7200; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
} 

object switch:853 { 
     name R1-12-47-4_switch_1; 
     phases ABCN; 
     from R1-12-47-4_node_4; 
     to R1-12-47-4_node_5; 
     status CLOSED; 
} 

object switch:854 { 
     name R1-12-47-4_switch_2; 
     phases ABCN; 
     from R1-12-47-4_node_10; 
     to R1-12-47-4_node_167; 
     status CLOSED; 
} 

object switch:855 { 
     name R1-12-47-4_switch_3; 
     phases ABCN; 
     from R1-12-47-4_node_275; 
     to R1-12-47-4_node_68; 
     status CLOSED; 
} 

object switch:856 { 
     name R1-12-47-4_switch_4; 
     phases AN; 
     from R1-12-47-4_node_251; 
     to R1-12-47-4_node_13; 
     status CLOSED; 
} 

object switch:857 { 
     name R1-12-47-4_switch_5; 
     phases CN; 
     from R1-12-47-4_node_286; 
     to R1-12-47-4_node_31; 
     status CLOSED; 
} 

object switch:858 { 
     name R1-12-47-4_switch_6; 
     phases ABCN; 
     from R1-12-47-4_node_194; 
     to R1-12-47-4_node_102; 
     status CLOSED; 
} 

object switch:859 { 
     name R1-12-47-4_switch_7; 
     phases ABCN; 
     from R1-12-47-4_node_193; 
     to R1-12-47-4_node_96; 
     status CLOSED; 
} 

object switch:860 { 
     name R1-12-47-4_switch_8; 
     phases ABCN; 
     from R1-12-47-4_node_182; 
     to R1-12-47-4_node_303; 
     status CLOSED; 
} 

object switch:861 { 
     name R1-12-47-4_switch_9; 
     phases ABCN; 
     from R1-12-47-4_node_72; 
     to R1-12-47-4_node_172; 
     status CLOSED; 
} 

object switch:862 { 
     name R1-12-47-4_switch_10; 
     phases ABCN; 
     from R1-12-47-4_node_173; 
     to R1-12-47-4_node_71; 
     status CLOSED; 
} 

object switch:863 { 
     name R1-12-47-4_switch_11; 
     phases ABCN; 
     from R1-12-47-4_node_178; 
     to R1-12-47-4_node_78; 
     status CLOSED; 
} 

object switch:864 { 
     name R1-12-47-4_switch_12; 
     phases ABCN; 
     from R1-12-47-4_node_75; 
     to R1-12-47-4_node_179; 
     status CLOSED; 
} 

object switch:865 { 
     name R1-12-47-4_switch_13; 
     phases ABCN; 
     from R1-12-47-4_node_222; 
     to R1-12-47-4_node_56; 
     status CLOSED; 
} 

object switch:866 { 
     name R1-12-47-4_switch_14; 
     phases ABCN; 
     from R1-12-47-4_node_8; 
     to R1-12-47-4_node_7; 
     status CLOSED; 
} 

object switch:867 { 
     name R1-12-47-4_switch_15; 
     phases ABCN; 
     from R1-12-47-4_node_115; 
     to R1-12-47-4_node_214; 
     status CLOSED; 
} 

object switch:868 { 
     name R1-12-47-4_switch_16; 
     phases ABCN; 
     from R1-12-47-4_node_206; 
     to R1-12-47-4_node_108; 
     status CLOSED; 
} 

object switch:869 { 
     name R1-12-47-4_switch_17; 
     phases ABCN; 
     from R1-12-47-4_node_109; 
     to R1-12-47-4_node_207; 
     status CLOSED; 
} 

object switch:870 { 
     name R1-12-47-4_switch_18; 
     phases ABCN; 
     from R1-12-47-4_node_166; 
     to R1-12-47-4_node_236; 
     status CLOSED; 
} 

object switch:871 { 
     name R1-12-47-4_switch_19; 
     phases ABCN; 
     from R1-12-47-4_node_101; 
     to R1-12-47-4_node_234; 
     status CLOSED; 
} 

object switch:872 { 
     name R1-12-47-4_switch_20; 
     phases ABCN; 
     from R1-12-47-4_node_302; 
     to R1-12-47-4_node_232; 
     status CLOSED; 
} 

object switch:873 { 
     name R1-12-47-4_switch_21; 
     phases ABCN; 
     from R1-12-47-4_node_1; 
     to R1-12-47-4_node_233; 
     status CLOSED; 
} 

object transformer:516 { 
     name R1-12-47-4_xfmr_1; 
     phases AS; 
     from R1-12-47-4_node_169; 
     to R1-12-47-4_tn_1; 
     configuration transformer_configuration:495; 
} 

object transformer:517 { 
     name R1-12-47-4_xfmr_2; 
     phases BS; 
     from R1-12-47-4_node_169; 
     to R1-12-47-4_tn_2; 
     configuration transformer_configuration:503; 
} 

object transformer:518 { 
     name R1-12-47-4_xfmr_3; 
     phases CS; 
     from R1-12-47-4_node_169; 
     to R1-12-47-4_tn_3; 
     configuration transformer_configuration:509; 
} 

object transformer:519 { 
     name R1-12-47-4_xfmr_4; 
     phases AS; 
     from R1-12-47-4_node_287; 
     to R1-12-47-4_tn_4; 
     configuration transformer_configuration:496; 
} 

object transformer:520 { 
     name R1-12-47-4_xfmr_5; 
     phases AS; 
     from R1-12-47-4_node_288; 
     to R1-12-47-4_tn_5; 
     configuration transformer_configuration:497; 
} 

object transformer:521 { 
     name R1-12-47-4_xfmr_6; 
     phases AS; 
     from R1-12-47-4_node_289; 
     to R1-12-47-4_tn_6; 
     configuration transformer_configuration:496; 
} 

object transformer:522 { 
     name R1-12-47-4_xfmr_7; 
     phases CS; 
     from R1-12-47-4_node_290; 
     to R1-12-47-4_tn_7; 
     configuration transformer_configuration:510; 
} 

object transformer:523 { 
     name R1-12-47-4_xfmr_8; 
     phases CS; 
     from R1-12-47-4_node_291; 
     to R1-12-47-4_tn_8; 
     configuration transformer_configuration:510; 
} 

object transformer:524 { 
     name R1-12-47-4_xfmr_9; 
     phases CS; 
     from R1-12-47-4_node_292; 
     to R1-12-47-4_tn_9; 
     configuration transformer_configuration:510; 
} 

object transformer:525 { 
     name R1-12-47-4_xfmr_10; 
     phases CS; 
     from R1-12-47-4_node_293; 
     to R1-12-47-4_tn_10; 
     configuration transformer_configuration:510; 
} 

object transformer:526 { 
     name R1-12-47-4_xfmr_11; 
     phases AS; 
     from R1-12-47-4_node_297; 
     to R1-12-47-4_tn_11; 
     configuration transformer_configuration:498; 
} 

object transformer:527 { 
     name R1-12-47-4_xfmr_12; 
     phases BS; 
     from R1-12-47-4_node_297; 
     to R1-12-47-4_tn_12; 
     configuration transformer_configuration:504; 
} 

object transformer:528 { 
     name R1-12-47-4_xfmr_13; 
     phases CS; 
     from R1-12-47-4_node_297; 
     to R1-12-47-4_tn_13; 
     configuration transformer_configuration:511; 
} 

object transformer:529 { 
     name R1-12-47-4_xfmr_14; 
     phases AS; 
     from R1-12-47-4_node_298; 
     to R1-12-47-4_tn_14; 
     configuration transformer_configuration:499; 
} 

object transformer:530 { 
     name R1-12-47-4_xfmr_15; 
     phases BS; 
     from R1-12-47-4_node_298; 
     to R1-12-47-4_tn_15; 
     configuration transformer_configuration:505; 
} 

object transformer:531 { 
     name R1-12-47-4_xfmr_16; 
     phases CS; 
     from R1-12-47-4_node_298; 
     to R1-12-47-4_tn_16; 
     configuration transformer_configuration:512; 
} 

object transformer:532 { 
     name R1-12-47-4_xfmr_17; 
     phases AS; 
     from R1-12-47-4_node_299; 
     to R1-12-47-4_tn_17; 
     configuration transformer_configuration:499; 
} 

object transformer:533 { 
     name R1-12-47-4_xfmr_18; 
     phases BS; 
     from R1-12-47-4_node_299; 
     to R1-12-47-4_tn_18; 
     configuration transformer_configuration:505; 
} 

object transformer:534 { 
     name R1-12-47-4_xfmr_19; 
     phases CS; 
     from R1-12-47-4_node_299; 
     to R1-12-47-4_tn_19; 
     configuration transformer_configuration:512; 
} 

object transformer:535 { 
     name R1-12-47-4_xfmr_20; 
     phases AS; 
     from R1-12-47-4_node_300; 
     to R1-12-47-4_tn_20; 
     configuration transformer_configuration:499; 
} 

object transformer:536 { 
     name R1-12-47-4_xfmr_21; 
     phases BS; 
     from R1-12-47-4_node_300; 
     to R1-12-47-4_tn_21; 
     configuration transformer_configuration:505; 
} 

object transformer:537 { 
     name R1-12-47-4_xfmr_22; 
     phases CS; 
     from R1-12-47-4_node_300; 
     to R1-12-47-4_tn_22; 
     configuration transformer_configuration:512; 
} 

object transformer:538 { 
     name R1-12-47-4_xfmr_23; 
     phases AS; 
     from R1-12-47-4_node_301; 
     to R1-12-47-4_tn_23; 
     configuration transformer_configuration:497; 
} 

object transformer:539 { 
     name R1-12-47-4_xfmr_24; 
     phases AS; 
     from R1-12-47-4_node_195; 
     to R1-12-47-4_tn_24; 
     configuration transformer_configuration:498; 
} 

object transformer:540 { 
     name R1-12-47-4_xfmr_25; 
     phases BS; 
     from R1-12-47-4_node_195; 
     to R1-12-47-4_tn_25; 
     configuration transformer_configuration:504; 
} 

object transformer:541 { 
     name R1-12-47-4_xfmr_26; 
     phases CS; 
     from R1-12-47-4_node_195; 
     to R1-12-47-4_tn_26; 
     configuration transformer_configuration:511; 
} 

object transformer:542 { 
     name R1-12-47-4_xfmr_27; 
     phases AS; 
     from R1-12-47-4_node_196; 
     to R1-12-47-4_tn_27; 
     configuration transformer_configuration:500; 
} 

object transformer:543 { 
     name R1-12-47-4_xfmr_28; 
     phases BS; 
     from R1-12-47-4_node_196; 
     to R1-12-47-4_tn_28; 
     configuration transformer_configuration:506; 
} 

object transformer:544 { 
     name R1-12-47-4_xfmr_29; 
     phases CS; 
     from R1-12-47-4_node_196; 
     to R1-12-47-4_tn_29; 
     configuration transformer_configuration:513; 
} 

object transformer:545 { 
     name R1-12-47-4_xfmr_30; 
     phases AS; 
     from R1-12-47-4_node_198; 
     to R1-12-47-4_tn_30; 
     configuration transformer_configuration:501; 
} 

object transformer:546 { 
     name R1-12-47-4_xfmr_31; 
     phases BS; 
     from R1-12-47-4_node_198; 
     to R1-12-47-4_tn_31; 
     configuration transformer_configuration:507; 
} 

object transformer:547 { 
     name R1-12-47-4_xfmr_32; 
     phases CS; 
     from R1-12-47-4_node_198; 
     to R1-12-47-4_tn_32; 
     configuration transformer_configuration:514; 
} 

object transformer:548 { 
     name R1-12-47-4_xfmr_33; 
     phases AS; 
     from R1-12-47-4_node_199; 
     to R1-12-47-4_tn_33; 
     configuration transformer_configuration:498; 
} 

object transformer:549 { 
     name R1-12-47-4_xfmr_34; 
     phases BS; 
     from R1-12-47-4_node_199; 
     to R1-12-47-4_tn_34; 
     configuration transformer_configuration:504; 
} 

object transformer:550 { 
     name R1-12-47-4_xfmr_35; 
     phases CS; 
     from R1-12-47-4_node_199; 
     to R1-12-47-4_tn_35; 
     configuration transformer_configuration:511; 
} 

object transformer:551 { 
     name R1-12-47-4_xfmr_36; 
     phases AS; 
     from R1-12-47-4_node_247; 
     to R1-12-47-4_tn_36; 
     configuration transformer_configuration:502; 
} 

object transformer:552 { 
     name R1-12-47-4_xfmr_37; 
     phases BS; 
     from R1-12-47-4_node_247; 
     to R1-12-47-4_tn_37; 
     configuration transformer_configuration:508; 
} 

object transformer:553 { 
     name R1-12-47-4_xfmr_38; 
     phases CS; 
     from R1-12-47-4_node_247; 
     to R1-12-47-4_tn_38; 
     configuration transformer_configuration:515; 
} 

object transformer:559 { 
     name R1-12-47-4_xfmr_39; 
     phases ABCN; 
     from R1-12-47-4_node_294; 
     to R1-12-47-4_meter_1; 
     configuration transformer_configuration:554; 
} 

object transformer:560 { 
     name R1-12-47-4_xfmr_40; 
     phases ABCN; 
     from R1-12-47-4_node_295; 
     to R1-12-47-4_meter_2; 
     configuration transformer_configuration:555; 
} 

object transformer:561 { 
     name R1-12-47-4_xfmr_41; 
     phases ABCN; 
     from R1-12-47-4_node_296; 
     to R1-12-47-4_meter_3; 
     configuration transformer_configuration:556; 
} 

object transformer:562 { 
     name R1-12-47-4_xfmr_42; 
     phases ABCN; 
     from R1-12-47-4_node_197; 
     to R1-12-47-4_meter_4; 
     configuration transformer_configuration:556; 
} 

object transformer:563 { 
     name R1-12-47-4_xfmr_43; 
     phases ABCN; 
     from R1-12-47-4_node_224; 
     to R1-12-47-4_meter_5; 
     configuration transformer_configuration:557; 
} 

object transformer:564 { 
     name R1-12-47-4_xfmr_44; 
     phases ABCN; 
     from R1-12-47-4_node_225; 
     to R1-12-47-4_meter_6; 
     configuration transformer_configuration:557; 
} 

object transformer:565 { 
     name R1-12-47-4_xfmr_45; 
     phases ABCN; 
     from R1-12-47-4_node_227; 
     to R1-12-47-4_meter_7; 
     configuration transformer_configuration:558; 
} 

object transformer:566 { 
     name R1-12-47-4_xfmr_46; 
     phases ABCN; 
     from R1-12-47-4_node_228; 
     to R1-12-47-4_meter_8; 
     configuration transformer_configuration:557; 
} 

object transformer:567 { 
     name R1-12-47-4_xfmr_47; 
     phases ABCN; 
     from R1-12-47-4_node_229; 
     to R1-12-47-4_meter_9; 
     configuration transformer_configuration:556; 
} 

object transformer:568 { 
     name R1-12-47-4_xfmr_48; 
     phases ABCN; 
     from R1-12-47-4_node_230; 
     to R1-12-47-4_meter_10; 
     configuration transformer_configuration:556; 
} 

object transformer:569 { 
     name R1-12-47-4_xfmr_49; 
     phases ABCN; 
     from R1-12-47-4_node_249; 
     to R1-12-47-4_meter_11; 
     configuration transformer_configuration:556; 
} 

object transformer:570 { 
     name R1-12-47-4_xfmr_50; 
     phases ABCN; 
     from R1-12-47-4_node_250; 
     to R1-12-47-4_meter_12; 
     configuration transformer_configuration:556; 
} 

object transformer_configuration:495 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerA_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+282.847j;
} 

object transformer_configuration:496 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+327.548j;
} 

object transformer_configuration:497 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerA_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+322.496j;
} 

object transformer_configuration:498 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+332.223j;
} 

object transformer_configuration:499 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+422.949j;
} 

object transformer_configuration:500 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+376.523j;
} 

object transformer_configuration:501 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerA_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+312.414j;
} 

object transformer_configuration:502 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5.0; 
     powerA_rating 5.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+206.373j;
} 

object transformer_configuration:503 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerB_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+324.396j;
} 

object transformer_configuration:504 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+305.954j;
} 

object transformer_configuration:505 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+381.844j;
} 

object transformer_configuration:506 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerB_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+488.712j;
} 

object transformer_configuration:507 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerB_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+351.826j;
} 

object transformer_configuration:508 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5.0; 
     powerB_rating 5.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+284.770j;
} 

object transformer_configuration:509 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+282.160j;
} 

object transformer_configuration:510 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+300.909j;
} 

object transformer_configuration:511 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+360.086j;
} 

object transformer_configuration:512 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+332.359j;
} 

object transformer_configuration:513 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+440.876j;
} 

object transformer_configuration:514 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerC_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+377.427j;
} 

object transformer_configuration:515 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5.0; 
     powerC_rating 5.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+255.568j;
} 

object transformer_configuration:554 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 30.0; 
     powerA_rating 10.0; 
     powerB_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.00333; 
     reactance 0.01667; 
      shunt_impedance 350.040+373.470j;
} 

object transformer_configuration:555 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 112.5; 
     powerA_rating 37.5; 
     powerB_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00089; 
     reactance 0.00444; 
      shunt_impedance 522.135+557.809j;
} 

object transformer_configuration:556 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 25.0; 
     powerB_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+404.751j;
} 

object transformer_configuration:557 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 45.0; 
     powerA_rating 15.0; 
     powerB_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.00222; 
     reactance 0.01111; 
      shunt_impedance 381.330+323.959j;
} 

object transformer_configuration:558 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 90.0; 
     powerA_rating 30.0; 
     powerB_rating 30.0; 
     powerC_rating 30.0; 
     resistance 0.00111; 
     reactance 0.00556; 
      shunt_impedance 475.200+495.783j;
} 

object triplex_line_conductor: { 
     name triplex_4/0 AA; 
     resistance 0.48; 
     geometric_mean_radius 0.0158; 
} 

object triplex_line_configuration:1 { 
     conductor_1 triplex_4/0 AA; 
     conductor_2 triplex_4/0 AA; 
     conductor_N triplex_4/0 AA; 
     insulation_thickness 0.08; 
     diameter 0.522; 
} 

object triplex_line:457 { 
     name R1-12-47-4_tl_1; 
     phases AS; 
     from R1-12-47-4_tn_1; 
     to R1-12-47-4_tm_1; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:458 { 
     name R1-12-47-4_tl_2; 
     phases BS; 
     from R1-12-47-4_tn_2; 
     to R1-12-47-4_tm_2; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:459 { 
     name R1-12-47-4_tl_3; 
     phases CS; 
     from R1-12-47-4_tn_3; 
     to R1-12-47-4_tm_3; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:460 { 
     name R1-12-47-4_tl_4; 
     phases AS; 
     from R1-12-47-4_tn_4; 
     to R1-12-47-4_tm_4; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:461 { 
     name R1-12-47-4_tl_5; 
     phases AS; 
     from R1-12-47-4_tn_5; 
     to R1-12-47-4_tm_5; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:462 { 
     name R1-12-47-4_tl_6; 
     phases AS; 
     from R1-12-47-4_tn_6; 
     to R1-12-47-4_tm_6; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:463 { 
     name R1-12-47-4_tl_7; 
     phases CS; 
     from R1-12-47-4_tn_7; 
     to R1-12-47-4_tm_7; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:464 { 
     name R1-12-47-4_tl_8; 
     phases CS; 
     from R1-12-47-4_tn_8; 
     to R1-12-47-4_tm_8; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:465 { 
     name R1-12-47-4_tl_9; 
     phases CS; 
     from R1-12-47-4_tn_9; 
     to R1-12-47-4_tm_9; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:466 { 
     name R1-12-47-4_tl_10; 
     phases CS; 
     from R1-12-47-4_tn_10; 
     to R1-12-47-4_tm_10; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:467 { 
     name R1-12-47-4_tl_11; 
     phases AS; 
     from R1-12-47-4_tn_11; 
     to R1-12-47-4_tm_11; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:468 { 
     name R1-12-47-4_tl_12; 
     phases BS; 
     from R1-12-47-4_tn_12; 
     to R1-12-47-4_tm_12; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:469 { 
     name R1-12-47-4_tl_13; 
     phases CS; 
     from R1-12-47-4_tn_13; 
     to R1-12-47-4_tm_13; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:470 { 
     name R1-12-47-4_tl_14; 
     phases AS; 
     from R1-12-47-4_tn_14; 
     to R1-12-47-4_tm_14; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:471 { 
     name R1-12-47-4_tl_15; 
     phases BS; 
     from R1-12-47-4_tn_15; 
     to R1-12-47-4_tm_15; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:472 { 
     name R1-12-47-4_tl_16; 
     phases CS; 
     from R1-12-47-4_tn_16; 
     to R1-12-47-4_tm_16; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:473 { 
     name R1-12-47-4_tl_17; 
     phases AS; 
     from R1-12-47-4_tn_17; 
     to R1-12-47-4_tm_17; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:474 { 
     name R1-12-47-4_tl_18; 
     phases BS; 
     from R1-12-47-4_tn_18; 
     to R1-12-47-4_tm_18; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:475 { 
     name R1-12-47-4_tl_19; 
     phases CS; 
     from R1-12-47-4_tn_19; 
     to R1-12-47-4_tm_19; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:476 { 
     name R1-12-47-4_tl_20; 
     phases AS; 
     from R1-12-47-4_tn_20; 
     to R1-12-47-4_tm_20; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:477 { 
     name R1-12-47-4_tl_21; 
     phases BS; 
     from R1-12-47-4_tn_21; 
     to R1-12-47-4_tm_21; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:478 { 
     name R1-12-47-4_tl_22; 
     phases CS; 
     from R1-12-47-4_tn_22; 
     to R1-12-47-4_tm_22; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:479 { 
     name R1-12-47-4_tl_23; 
     phases AS; 
     from R1-12-47-4_tn_23; 
     to R1-12-47-4_tm_23; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:480 { 
     name R1-12-47-4_tl_24; 
     phases AS; 
     from R1-12-47-4_tn_24; 
     to R1-12-47-4_tm_24; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:481 { 
     name R1-12-47-4_tl_25; 
     phases BS; 
     from R1-12-47-4_tn_25; 
     to R1-12-47-4_tm_25; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:482 { 
     name R1-12-47-4_tl_26; 
     phases CS; 
     from R1-12-47-4_tn_26; 
     to R1-12-47-4_tm_26; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:483 { 
     name R1-12-47-4_tl_27; 
     phases AS; 
     from R1-12-47-4_tn_27; 
     to R1-12-47-4_tm_27; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:484 { 
     name R1-12-47-4_tl_28; 
     phases BS; 
     from R1-12-47-4_tn_28; 
     to R1-12-47-4_tm_28; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:485 { 
     name R1-12-47-4_tl_29; 
     phases CS; 
     from R1-12-47-4_tn_29; 
     to R1-12-47-4_tm_29; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:486 { 
     name R1-12-47-4_tl_30; 
     phases AS; 
     from R1-12-47-4_tn_30; 
     to R1-12-47-4_tm_30; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:487 { 
     name R1-12-47-4_tl_31; 
     phases BS; 
     from R1-12-47-4_tn_31; 
     to R1-12-47-4_tm_31; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:488 { 
     name R1-12-47-4_tl_32; 
     phases CS; 
     from R1-12-47-4_tn_32; 
     to R1-12-47-4_tm_32; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:489 { 
     name R1-12-47-4_tl_33; 
     phases AS; 
     from R1-12-47-4_tn_33; 
     to R1-12-47-4_tm_33; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:490 { 
     name R1-12-47-4_tl_34; 
     phases BS; 
     from R1-12-47-4_tn_34; 
     to R1-12-47-4_tm_34; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:491 { 
     name R1-12-47-4_tl_35; 
     phases CS; 
     from R1-12-47-4_tn_35; 
     to R1-12-47-4_tm_35; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:492 { 
     name R1-12-47-4_tl_36; 
     phases AS; 
     from R1-12-47-4_tn_36; 
     to R1-12-47-4_tm_36; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:493 { 
     name R1-12-47-4_tl_37; 
     phases BS; 
     from R1-12-47-4_tn_37; 
     to R1-12-47-4_tm_37; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:494 { 
     name R1-12-47-4_tl_38; 
     phases CS; 
     from R1-12-47-4_tn_38; 
     to R1-12-47-4_tm_38; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 


object triplex_meter:407 { 
     name R1-12-47-4_tm_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:408 { 
     name R1-12-47-4_tm_2; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:409 { 
     name R1-12-47-4_tm_3; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:410 { 
     name R1-12-47-4_tm_4; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:411 { 
     name R1-12-47-4_tm_5; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:412 { 
     name R1-12-47-4_tm_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:413 { 
     name R1-12-47-4_tm_7; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:414 { 
     name R1-12-47-4_tm_8; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:415 { 
     name R1-12-47-4_tm_9; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:416 { 
     name R1-12-47-4_tm_10; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:417 { 
     name R1-12-47-4_tm_11; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:418 { 
     name R1-12-47-4_tm_12; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:419 { 
     name R1-12-47-4_tm_13; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:420 { 
     name R1-12-47-4_tm_14; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:421 { 
     name R1-12-47-4_tm_15; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:422 { 
     name R1-12-47-4_tm_16; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:423 { 
     name R1-12-47-4_tm_17; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:424 { 
     name R1-12-47-4_tm_18; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:425 { 
     name R1-12-47-4_tm_19; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:426 { 
     name R1-12-47-4_tm_20; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:427 { 
     name R1-12-47-4_tm_21; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:428 { 
     name R1-12-47-4_tm_22; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:429 { 
     name R1-12-47-4_tm_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:430 { 
     name R1-12-47-4_tm_24; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:431 { 
     name R1-12-47-4_tm_25; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:432 { 
     name R1-12-47-4_tm_26; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:433 { 
     name R1-12-47-4_tm_27; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:434 { 
     name R1-12-47-4_tm_28; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:435 { 
     name R1-12-47-4_tm_29; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:436 { 
     name R1-12-47-4_tm_30; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:437 { 
     name R1-12-47-4_tm_31; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:438 { 
     name R1-12-47-4_tm_32; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:439 { 
     name R1-12-47-4_tm_33; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:440 { 
     name R1-12-47-4_tm_34; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:441 { 
     name R1-12-47-4_tm_35; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:442 { 
     name R1-12-47-4_tm_36; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:443 { 
     name R1-12-47-4_tm_37; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:444 { 
     name R1-12-47-4_tm_38; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:331 { 
     name R1-12-47-4_tn_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:332 { 
     name R1-12-47-4_tn_2; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:333 { 
     name R1-12-47-4_tn_3; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:334 { 
     name R1-12-47-4_tn_4; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:335 { 
     name R1-12-47-4_tn_5; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:336 { 
     name R1-12-47-4_tn_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:337 { 
     name R1-12-47-4_tn_7; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:338 { 
     name R1-12-47-4_tn_8; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:339 { 
     name R1-12-47-4_tn_9; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:340 { 
     name R1-12-47-4_tn_10; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:341 { 
     name R1-12-47-4_tn_11; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:342 { 
     name R1-12-47-4_tn_12; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:343 { 
     name R1-12-47-4_tn_13; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:344 { 
     name R1-12-47-4_tn_14; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:345 { 
     name R1-12-47-4_tn_15; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:346 { 
     name R1-12-47-4_tn_16; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:347 { 
     name R1-12-47-4_tn_17; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:348 { 
     name R1-12-47-4_tn_18; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:349 { 
     name R1-12-47-4_tn_19; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:350 { 
     name R1-12-47-4_tn_20; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:351 { 
     name R1-12-47-4_tn_21; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:352 { 
     name R1-12-47-4_tn_22; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:353 { 
     name R1-12-47-4_tn_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:354 { 
     name R1-12-47-4_tn_24; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:355 { 
     name R1-12-47-4_tn_25; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:356 { 
     name R1-12-47-4_tn_26; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:357 { 
     name R1-12-47-4_tn_27; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:358 { 
     name R1-12-47-4_tn_28; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:359 { 
     name R1-12-47-4_tn_29; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:360 { 
     name R1-12-47-4_tn_30; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:361 { 
     name R1-12-47-4_tn_31; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:362 { 
     name R1-12-47-4_tn_32; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:363 { 
     name R1-12-47-4_tn_33; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:364 { 
     name R1-12-47-4_tn_34; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:365 { 
     name R1-12-47-4_tn_35; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:366 { 
     name R1-12-47-4_tn_36; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:367 { 
     name R1-12-47-4_tn_37; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:368 { 
     name R1-12-47-4_tn_38; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:369 { 
     name R1-12-47-4_tn_39; 
     phases AS; 
     parent R1-12-47-4_tm_1; 
     power_12 17447.9567+11281.2713j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:370 { 
     name R1-12-47-4_tn_40; 
     phases BS; 
     parent R1-12-47-4_tm_2; 
     power_12 21518.3199+13947.649j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:371 { 
     name R1-12-47-4_tn_41; 
     phases CS; 
     parent R1-12-47-4_tm_3; 
     power_12 17939.5026+11582.3431j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:372 { 
     name R1-12-47-4_tn_42; 
     phases AS; 
     parent R1-12-47-4_tm_4; 
     power_12 22733.2059+14698.5386j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:373 { 
     name R1-12-47-4_tn_43; 
     phases AS; 
     parent R1-12-47-4_tm_5; 
     power_12 15236.5553+9851.4524j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:374 { 
     name R1-12-47-4_tn_44; 
     phases AS; 
     parent R1-12-47-4_tm_6; 
     power_12 23374.5123+15113.186j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:375 { 
     name R1-12-47-4_tn_45; 
     phases CS; 
     parent R1-12-47-4_tm_7; 
     power_12 19280.9863+12448.4499j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:376 { 
     name R1-12-47-4_tn_46; 
     phases CS; 
     parent R1-12-47-4_tm_8; 
     power_12 22395.957+14459.5792j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:377 { 
     name R1-12-47-4_tn_47; 
     phases CS; 
     parent R1-12-47-4_tm_9; 
     power_12 18121.3987+11699.7813j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:378 { 
     name R1-12-47-4_tn_48; 
     phases CS; 
     parent R1-12-47-4_tm_10; 
     power_12 15529.3793+10026.2869j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:379 { 
     name R1-12-47-4_tn_49; 
     phases AS; 
     parent R1-12-47-4_tm_11; 
     power_12 50051.384+32361.5684j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:380 { 
     name R1-12-47-4_tn_50; 
     phases BS; 
     parent R1-12-47-4_tm_12; 
     power_12 61727.6689+40010.3662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:381 { 
     name R1-12-47-4_tn_51; 
     phases CS; 
     parent R1-12-47-4_tm_13; 
     power_12 51461.4376+33225.226j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:382 { 
     name R1-12-47-4_tn_52; 
     phases AS; 
     parent R1-12-47-4_tm_14; 
     power_12 99203.4648+64141.677j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:383 { 
     name R1-12-47-4_tn_53; 
     phases BS; 
     parent R1-12-47-4_tm_15; 
     power_12 122346.2398+79301.8422j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:384 { 
     name R1-12-47-4_tn_54; 
     phases CS; 
     parent R1-12-47-4_tm_16; 
     power_12 101998.2367+65853.4744j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:385 { 
     name R1-12-47-4_tn_55; 
     phases AS; 
     parent R1-12-47-4_tm_17; 
     power_12 90321.0027+58398.571j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:386 { 
     name R1-12-47-4_tn_56; 
     phases BS; 
     parent R1-12-47-4_tm_18; 
     power_12 111391.624+72201.328j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:387 { 
     name R1-12-47-4_tn_57; 
     phases CS; 
     parent R1-12-47-4_tm_19; 
     power_12 92865.5368+59957.0978j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:388 { 
     name R1-12-47-4_tn_58; 
     phases AS; 
     parent R1-12-47-4_tm_20; 
     power_12 83871.0821+54228.2658j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:389 { 
     name R1-12-47-4_tn_59; 
     phases BS; 
     parent R1-12-47-4_tm_21; 
     power_12 103437.0275+67045.353j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:390 { 
     name R1-12-47-4_tn_60; 
     phases CS; 
     parent R1-12-47-4_tm_22; 
     power_12 86233.9082+55675.4965j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:391 { 
     name R1-12-47-4_tn_61; 
     phases AS; 
     parent R1-12-47-4_tm_23; 
     power_12 20433.3485+13211.5269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:392 { 
     name R1-12-47-4_tn_62; 
     phases AS; 
     parent R1-12-47-4_tm_24; 
     power_12 33716.4993+21799.9726j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:393 { 
     name R1-12-47-4_tn_63; 
     phases BS; 
     parent R1-12-47-4_tm_25; 
     power_12 41582.0851+26952.4912j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:394 { 
     name R1-12-47-4_tn_64; 
     phases CS; 
     parent R1-12-47-4_tm_26; 
     power_12 34666.3646+22381.7649j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:395 { 
     name R1-12-47-4_tn_65; 
     phases AS; 
     parent R1-12-47-4_tm_27; 
     power_12 139237.2007+90026.1657j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:396 { 
     name R1-12-47-4_tn_66; 
     phases BS; 
     parent R1-12-47-4_tm_28; 
     power_12 171719.284+111304.2427j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:397 { 
     name R1-12-47-4_tn_67; 
     phases CS; 
     parent R1-12-47-4_tm_29; 
     power_12 143159.8077+92428.762j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:398 { 
     name R1-12-47-4_tn_68; 
     phases AS; 
     parent R1-12-47-4_tm_30; 
     power_12 55911.5976+36150.5885j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:399 { 
     name R1-12-47-4_tn_69; 
     phases BS; 
     parent R1-12-47-4_tm_31; 
     power_12 68954.988+44694.9378j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:400 { 
     name R1-12-47-4_tn_70; 
     phases CS; 
     parent R1-12-47-4_tm_32; 
     power_12 57486.7458+37115.3666j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:401 { 
     name R1-12-47-4_tn_71; 
     phases AS; 
     parent R1-12-47-4_tm_33; 
     power_12 43896.3169+28381.9057j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:402 { 
     name R1-12-47-4_tn_72; 
     phases BS; 
     parent R1-12-47-4_tm_34; 
     power_12 54136.7111+35090.0929j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:403 { 
     name R1-12-47-4_tn_73; 
     phases CS; 
     parent R1-12-47-4_tm_35; 
     power_12 45132.9692+29139.3551j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:404 { 
     name R1-12-47-4_tn_74; 
     phases AS; 
     parent R1-12-47-4_tm_36; 
     power_12 9825.9934+6353.1621j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:405 { 
     name R1-12-47-4_tn_75; 
     phases BS; 
     parent R1-12-47-4_tm_37; 
     power_12 12118.2596+7854.7597j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:406 { 
     name R1-12-47-4_tn_76; 
     phases CS; 
     parent R1-12-47-4_tm_38; 
     power_12 10102.8124+6522.7137j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:571 { 
     name R1-12-47-4_ul_1; 
     phases ABCN; 
     from R1-12-47-4_node_302; 
     to R1-12-47-4_node_3; 
     length 1.000; 
     configuration line_configuration:8; 
} 

object underground_line:572 { 
     name R1-12-47-4_ul_2; 
     phases ABCN; 
     from R1-12-47-4_node_149; 
     to R1-12-47-4_node_1; 
     length 5.000; 
     configuration line_configuration:9; 
} 

object underground_line:573 { 
     name R1-12-47-4_ul_3; 
     phases ABCN; 
     from R1-12-47-4_node_6; 
     to R1-12-47-4_node_147; 
     length 130.000; 
     configuration line_configuration:9; 
} 

object underground_line:574 { 
     name R1-12-47-4_ul_4; 
     phases ABCN; 
     from R1-12-47-4_node_167; 
     to R1-12-47-4_node_9; 
     length 352.000; 
     configuration line_configuration:10; 
} 

object underground_line:575 { 
     name R1-12-47-4_ul_5; 
     phases ABCN; 
     from R1-12-47-4_node_11; 
     to R1-12-47-4_node_168; 
     length 364.000; 
     configuration line_configuration:10; 
} 

object underground_line:576 { 
     name R1-12-47-4_ul_6; 
     phases ABCN; 
     from R1-12-47-4_node_168; 
     to R1-12-47-4_node_10; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:577 { 
     name R1-12-47-4_ul_7; 
     phases AN; 
     from R1-12-47-4_node_18; 
     to R1-12-47-4_node_17; 
     length 224.000; 
     configuration line_configuration:11; 
} 

object underground_line:578 { 
     name R1-12-47-4_ul_8; 
     phases AN; 
     from R1-12-47-4_node_22; 
     to R1-12-47-4_node_255; 
     length 473.000; 
     configuration line_configuration:11; 
} 

object underground_line:579 { 
     name R1-12-47-4_ul_9; 
     phases AN; 
     from R1-12-47-4_node_260; 
     to R1-12-47-4_node_29; 
     length 57.000; 
     configuration line_configuration:11; 
} 

object underground_line:580 { 
     name R1-12-47-4_ul_10; 
     phases CN; 
     from R1-12-47-4_node_36; 
     to R1-12-47-4_node_35; 
     length 233.000; 
     configuration line_configuration:12; 
} 

object underground_line:581 { 
     name R1-12-47-4_ul_11; 
     phases CN; 
     from R1-12-47-4_node_268; 
     to R1-12-47-4_node_53; 
     length 53.000; 
     configuration line_configuration:12; 
} 

object underground_line:582 { 
     name R1-12-47-4_ul_12; 
     phases ABCN; 
     from R1-12-47-4_node_274; 
     to R1-12-47-4_node_273; 
     length 173.000; 
     configuration line_configuration:10; 
} 

object underground_line:583 { 
     name R1-12-47-4_ul_13; 
     phases ABCN; 
     from R1-12-47-4_node_276; 
     to R1-12-47-4_node_277; 
     length 286.000; 
     configuration line_configuration:10; 
} 

object underground_line:584 { 
     name R1-12-47-4_ul_14; 
     phases ABCN; 
     from R1-12-47-4_node_283; 
     to R1-12-47-4_node_11; 
     length 256.000; 
     configuration line_configuration:10; 
} 

object underground_line:585 { 
     name R1-12-47-4_ul_15; 
     phases CN; 
     from R1-12-47-4_node_38; 
     to R1-12-47-4_node_261; 
     length 1.000; 
     configuration line_configuration:14; 
} 

object underground_line:586 { 
     name R1-12-47-4_ul_16; 
     phases CN; 
     from R1-12-47-4_node_262; 
     to R1-12-47-4_node_38; 
     length 1.000; 
     configuration line_configuration:14; 
} 

object underground_line:587 { 
     name R1-12-47-4_ul_17; 
     phases CN; 
     from R1-12-47-4_node_41; 
     to R1-12-47-4_node_263; 
     length 1.000; 
     configuration line_configuration:14; 
} 

object underground_line:588 { 
     name R1-12-47-4_ul_18; 
     phases CN; 
     from R1-12-47-4_node_264; 
     to R1-12-47-4_node_41; 
     length 1.000; 
     configuration line_configuration:14; 
} 

object underground_line:589 { 
     name R1-12-47-4_ul_19; 
     phases AN; 
     from R1-12-47-4_node_14; 
     to R1-12-47-4_node_251; 
     length 133.000; 
     configuration line_configuration:11; 
} 

object underground_line:590 { 
     name R1-12-47-4_ul_20; 
     phases AN; 
     from R1-12-47-4_node_15; 
     to R1-12-47-4_node_14; 
     length 69.000; 
     configuration line_configuration:11; 
} 

object underground_line:591 { 
     name R1-12-47-4_ul_21; 
     phases AN; 
     from R1-12-47-4_node_16; 
     to R1-12-47-4_node_15; 
     length 227.000; 
     configuration line_configuration:11; 
} 

object underground_line:592 { 
     name R1-12-47-4_ul_22; 
     phases AN; 
     from R1-12-47-4_node_17; 
     to R1-12-47-4_node_16; 
     length 65.000; 
     configuration line_configuration:11; 
} 

object underground_line:593 { 
     name R1-12-47-4_ul_23; 
     phases AN; 
     from R1-12-47-4_node_252; 
     to R1-12-47-4_node_18; 
     length 80.000; 
     configuration line_configuration:11; 
} 

object underground_line:594 { 
     name R1-12-47-4_ul_24; 
     phases AN; 
     from R1-12-47-4_node_20; 
     to R1-12-47-4_node_253; 
     length 80.000; 
     configuration line_configuration:11; 
} 

object underground_line:595 { 
     name R1-12-47-4_ul_25; 
     phases AN; 
     from R1-12-47-4_node_254; 
     to R1-12-47-4_node_20; 
     length 296.000; 
     configuration line_configuration:11; 
} 

object underground_line:596 { 
     name R1-12-47-4_ul_26; 
     phases AN; 
     from R1-12-47-4_node_23; 
     to R1-12-47-4_node_22; 
     length 71.000; 
     configuration line_configuration:11; 
} 

object underground_line:597 { 
     name R1-12-47-4_ul_27; 
     phases AN; 
     from R1-12-47-4_node_256; 
     to R1-12-47-4_node_23; 
     length 174.000; 
     configuration line_configuration:11; 
} 

object underground_line:598 { 
     name R1-12-47-4_ul_28; 
     phases AN; 
     from R1-12-47-4_node_25; 
     to R1-12-47-4_node_257; 
     length 155.000; 
     configuration line_configuration:11; 
} 

object underground_line:599 { 
     name R1-12-47-4_ul_29; 
     phases AN; 
     from R1-12-47-4_node_26; 
     to R1-12-47-4_node_25; 
     length 70.000; 
     configuration line_configuration:11; 
} 

object underground_line:600 { 
     name R1-12-47-4_ul_30; 
     phases AN; 
     from R1-12-47-4_node_258; 
     to R1-12-47-4_node_26; 
     length 31.000; 
     configuration line_configuration:11; 
} 

object underground_line:601 { 
     name R1-12-47-4_ul_31; 
     phases AN; 
     from R1-12-47-4_node_28; 
     to R1-12-47-4_node_259; 
     length 339.000; 
     configuration line_configuration:11; 
} 

object underground_line:602 { 
     name R1-12-47-4_ul_32; 
     phases AN; 
     from R1-12-47-4_node_29; 
     to R1-12-47-4_node_28; 
     length 53.000; 
     configuration line_configuration:11; 
} 

object underground_line:603 { 
     name R1-12-47-4_ul_33; 
     phases CN; 
     from R1-12-47-4_node_33; 
     to R1-12-47-4_node_32; 
     length 63.000; 
     configuration line_configuration:12; 
} 

object underground_line:604 { 
     name R1-12-47-4_ul_34; 
     phases CN; 
     from R1-12-47-4_node_34; 
     to R1-12-47-4_node_33; 
     length 209.000; 
     configuration line_configuration:12; 
} 

object underground_line:605 { 
     name R1-12-47-4_ul_35; 
     phases CN; 
     from R1-12-47-4_node_35; 
     to R1-12-47-4_node_34; 
     length 55.000; 
     configuration line_configuration:12; 
} 

object underground_line:606 { 
     name R1-12-47-4_ul_36; 
     phases CN; 
     from R1-12-47-4_node_37; 
     to R1-12-47-4_node_36; 
     length 52.000; 
     configuration line_configuration:12; 
} 

object underground_line:607 { 
     name R1-12-47-4_ul_37; 
     phases CN; 
     from R1-12-47-4_node_261; 
     to R1-12-47-4_node_37; 
     length 112.000; 
     configuration line_configuration:12; 
} 

object underground_line:608 { 
     name R1-12-47-4_ul_38; 
     phases CN; 
     from R1-12-47-4_node_39; 
     to R1-12-47-4_node_262; 
     length 99.000; 
     configuration line_configuration:12; 
} 

object underground_line:609 { 
     name R1-12-47-4_ul_39; 
     phases CN; 
     from R1-12-47-4_node_40; 
     to R1-12-47-4_node_39; 
     length 51.000; 
     configuration line_configuration:12; 
} 

object underground_line:610 { 
     name R1-12-47-4_ul_40; 
     phases CN; 
     from R1-12-47-4_node_263; 
     to R1-12-47-4_node_40; 
     length 288.000; 
     configuration line_configuration:12; 
} 

object underground_line:611 { 
     name R1-12-47-4_ul_41; 
     phases CN; 
     from R1-12-47-4_node_42; 
     to R1-12-47-4_node_264; 
     length 549.000; 
     configuration line_configuration:12; 
} 

object underground_line:612 { 
     name R1-12-47-4_ul_42; 
     phases CN; 
     from R1-12-47-4_node_44; 
     to R1-12-47-4_node_265; 
     length 72.000; 
     configuration line_configuration:12; 
} 

object underground_line:613 { 
     name R1-12-47-4_ul_43; 
     phases CN; 
     from R1-12-47-4_node_45; 
     to R1-12-47-4_node_44; 
     length 52.000; 
     configuration line_configuration:12; 
} 

object underground_line:614 { 
     name R1-12-47-4_ul_44; 
     phases CN; 
     from R1-12-47-4_node_46; 
     to R1-12-47-4_node_45; 
     length 66.000; 
     configuration line_configuration:12; 
} 

object underground_line:615 { 
     name R1-12-47-4_ul_45; 
     phases CN; 
     from R1-12-47-4_node_47; 
     to R1-12-47-4_node_46; 
     length 343.000; 
     configuration line_configuration:12; 
} 

object underground_line:616 { 
     name R1-12-47-4_ul_46; 
     phases CN; 
     from R1-12-47-4_node_49; 
     to R1-12-47-4_node_48; 
     length 68.000; 
     configuration line_configuration:12; 
} 

object underground_line:617 { 
     name R1-12-47-4_ul_47; 
     phases CN; 
     from R1-12-47-4_node_266; 
     to R1-12-47-4_node_49; 
     length 77.000; 
     configuration line_configuration:12; 
} 

object underground_line:618 { 
     name R1-12-47-4_ul_48; 
     phases CN; 
     from R1-12-47-4_node_51; 
     to R1-12-47-4_node_267; 
     length 75.000; 
     configuration line_configuration:12; 
} 

object underground_line:619 { 
     name R1-12-47-4_ul_49; 
     phases CN; 
     from R1-12-47-4_node_53; 
     to R1-12-47-4_node_52; 
     length 50.000; 
     configuration line_configuration:12; 
} 

object underground_line:620 { 
     name R1-12-47-4_ul_50; 
     phases ABCN; 
     from R1-12-47-4_node_270; 
     to R1-12-47-4_node_269; 
     length 375.000; 
     configuration line_configuration:10; 
} 

object underground_line:621 { 
     name R1-12-47-4_ul_51; 
     phases ABCN; 
     from R1-12-47-4_node_272; 
     to R1-12-47-4_node_271; 
     length 218.000; 
     configuration line_configuration:10; 
} 

object underground_line:622 { 
     name R1-12-47-4_ul_52; 
     phases ABCN; 
     from R1-12-47-4_node_65; 
     to R1-12-47-4_node_66; 
     length 350.000; 
     configuration line_configuration:9; 
} 

object underground_line:623 { 
     name R1-12-47-4_ul_53; 
     phases ABCN; 
     from R1-12-47-4_node_66; 
     to R1-12-47-4_node_30; 
     length 311.000; 
     configuration line_configuration:9; 
} 

object underground_line:624 { 
     name R1-12-47-4_ul_54; 
     phases ABCN; 
     from R1-12-47-4_node_30; 
     to R1-12-47-4_node_67; 
     length 326.000; 
     configuration line_configuration:9; 
} 

object underground_line:625 { 
     name R1-12-47-4_ul_55; 
     phases ABCN; 
     from R1-12-47-4_node_67; 
     to R1-12-47-4_node_275; 
     length 327.000; 
     configuration line_configuration:9; 
} 

object underground_line:626 { 
     name R1-12-47-4_ul_56; 
     phases ABCN; 
     from R1-12-47-4_node_68; 
     to R1-12-47-4_node_69; 
     length 326.000; 
     configuration line_configuration:9; 
} 

object underground_line:627 { 
     name R1-12-47-4_ul_57; 
     phases ABCN; 
     from R1-12-47-4_node_69; 
     to R1-12-47-4_node_70; 
     length 318.000; 
     configuration line_configuration:9; 
} 

object underground_line:628 { 
     name R1-12-47-4_ul_58; 
     phases ABCN; 
     from R1-12-47-4_node_70; 
     to R1-12-47-4_node_12; 
     length 311.000; 
     configuration line_configuration:9; 
} 

object underground_line:629 { 
     name R1-12-47-4_ul_59; 
     phases ABCN; 
     from R1-12-47-4_node_279; 
     to R1-12-47-4_node_278; 
     length 306.000; 
     configuration line_configuration:10; 
} 

object underground_line:630 { 
     name R1-12-47-4_ul_60; 
     phases ABCN; 
     from R1-12-47-4_node_60; 
     to R1-12-47-4_node_280; 
     length 231.000; 
     configuration line_configuration:10; 
} 

object underground_line:631 { 
     name R1-12-47-4_ul_61; 
     phases ABCN; 
     from R1-12-47-4_node_281; 
     to R1-12-47-4_node_62; 
     length 340.000; 
     configuration line_configuration:10; 
} 

object underground_line:632 { 
     name R1-12-47-4_ul_62; 
     phases ABCN; 
     from R1-12-47-4_node_62; 
     to R1-12-47-4_node_282; 
     length 360; 
     configuration line_configuration:10; 
} 

object underground_line:633 { 
     name R1-12-47-4_ul_63; 
     phases ABCN; 
     from R1-12-47-4_node_9; 
     to R1-12-47-4_node_284; 
     length 277.000; 
     configuration line_configuration:10; 
} 

object underground_line:634 { 
     name R1-12-47-4_ul_64; 
     phases CN; 
     from R1-12-47-4_node_285; 
     to R1-12-47-4_node_42; 
     length 72.000; 
     configuration line_configuration:12; 
} 

object underground_line:635 { 
     name R1-12-47-4_ul_65; 
     phases CN; 
     from R1-12-47-4_node_32; 
     to R1-12-47-4_node_286; 
     length 109.000; 
     configuration line_configuration:12; 
} 

object underground_line:636 { 
     name R1-12-47-4_ul_66; 
     phases CN; 
     from R1-12-47-4_node_48; 
     to R1-12-47-4_node_47; 
     length 72.000; 
     configuration line_configuration:12; 
} 

object underground_line:637 { 
     name R1-12-47-4_ul_67; 
     phases CN; 
     from R1-12-47-4_node_52; 
     to R1-12-47-4_node_51; 
     length 394.000; 
     configuration line_configuration:12; 
} 

object underground_line:638 { 
     name R1-12-47-4_ul_68; 
     phases CN; 
     from R1-12-47-4_node_265; 
     to R1-12-47-4_node_43; 
     length 1.000; 
     configuration line_configuration:14; 
} 

object underground_line:639 { 
     name R1-12-47-4_ul_69; 
     phases CN; 
     from R1-12-47-4_node_43; 
     to R1-12-47-4_node_285; 
     length 1.000; 
     configuration line_configuration:14; 
} 

object underground_line:640 { 
     name R1-12-47-4_ul_70; 
     phases CN; 
     from R1-12-47-4_node_50; 
     to R1-12-47-4_node_266; 
     length 1.000; 
     configuration line_configuration:14; 
} 

object underground_line:641 { 
     name R1-12-47-4_ul_71; 
     phases CN; 
     from R1-12-47-4_node_267; 
     to R1-12-47-4_node_50; 
     length 1.000; 
     configuration line_configuration:14; 
} 

object underground_line:642 { 
     name R1-12-47-4_ul_72; 
     phases AN; 
     from R1-12-47-4_node_259; 
     to R1-12-47-4_node_27; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:643 { 
     name R1-12-47-4_ul_73; 
     phases AN; 
     from R1-12-47-4_node_27; 
     to R1-12-47-4_node_258; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:644 { 
     name R1-12-47-4_ul_74; 
     phases AN; 
     from R1-12-47-4_node_24; 
     to R1-12-47-4_node_256; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:645 { 
     name R1-12-47-4_ul_75; 
     phases AN; 
     from R1-12-47-4_node_257; 
     to R1-12-47-4_node_24; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:646 { 
     name R1-12-47-4_ul_76; 
     phases AN; 
     from R1-12-47-4_node_255; 
     to R1-12-47-4_node_21; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:647 { 
     name R1-12-47-4_ul_77; 
     phases AN; 
     from R1-12-47-4_node_21; 
     to R1-12-47-4_node_254; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:648 { 
     name R1-12-47-4_ul_78; 
     phases AN; 
     from R1-12-47-4_node_19; 
     to R1-12-47-4_node_252; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:649 { 
     name R1-12-47-4_ul_79; 
     phases AN; 
     from R1-12-47-4_node_253; 
     to R1-12-47-4_node_19; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:650 { 
     name R1-12-47-4_ul_80; 
     phases ABCN; 
     from R1-12-47-4_node_63; 
     to R1-12-47-4_node_283; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:651 { 
     name R1-12-47-4_ul_81; 
     phases ABCN; 
     from R1-12-47-4_node_282; 
     to R1-12-47-4_node_63; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:652 { 
     name R1-12-47-4_ul_82; 
     phases ABCN; 
     from R1-12-47-4_node_61; 
     to R1-12-47-4_node_281; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:653 { 
     name R1-12-47-4_ul_83; 
     phases ABCN; 
     from R1-12-47-4_node_280; 
     to R1-12-47-4_node_61; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:654 { 
     name R1-12-47-4_ul_84; 
     phases ABCN; 
     from R1-12-47-4_node_59; 
     to R1-12-47-4_node_279; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:655 { 
     name R1-12-47-4_ul_85; 
     phases ABCN; 
     from R1-12-47-4_node_277; 
     to R1-12-47-4_node_57; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:656 { 
     name R1-12-47-4_ul_86; 
     phases ABCN; 
     from R1-12-47-4_node_273; 
     to R1-12-47-4_node_55; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:657 { 
     name R1-12-47-4_ul_87; 
     phases ABCN; 
     from R1-12-47-4_node_271; 
     to R1-12-47-4_node_54; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:658 { 
     name R1-12-47-4_ul_88; 
     phases ABCN; 
     from R1-12-47-4_node_55; 
     to R1-12-47-4_node_272; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:659 { 
     name R1-12-47-4_ul_89; 
     phases ABCN; 
     from R1-12-47-4_node_54; 
     to R1-12-47-4_node_270; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:660 { 
     name R1-12-47-4_ul_90; 
     phases ABCN; 
     from R1-12-47-4_node_284; 
     to R1-12-47-4_node_64; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:661 { 
     name R1-12-47-4_ul_91; 
     phases ABCN; 
     from R1-12-47-4_node_278; 
     to R1-12-47-4_node_58; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:662 { 
     name R1-12-47-4_ul_92; 
     phases ABCN; 
     from R1-12-47-4_node_81; 
     to R1-12-47-4_node_182; 
     length 259.000; 
     configuration line_configuration:10; 
} 

object underground_line:663 { 
     name R1-12-47-4_ul_93; 
     phases ABCN; 
     from R1-12-47-4_node_78; 
     to R1-12-47-4_node_79; 
     length 557.000; 
     configuration line_configuration:9; 
} 

object underground_line:664 { 
     name R1-12-47-4_ul_94; 
     phases ABCN; 
     from R1-12-47-4_node_82; 
     to R1-12-47-4_node_81; 
     length 172.000; 
     configuration line_configuration:10; 
} 

object underground_line:665 { 
     name R1-12-47-4_ul_95; 
     phases ABCN; 
     from R1-12-47-4_node_83; 
     to R1-12-47-4_node_82; 
     length 288.000; 
     configuration line_configuration:10; 
} 

object underground_line:666 { 
     name R1-12-47-4_ul_96; 
     phases ABCN; 
     from R1-12-47-4_node_183; 
     to R1-12-47-4_node_83; 
     length 351.000; 
     configuration line_configuration:10; 
} 

object underground_line:667 { 
     name R1-12-47-4_ul_97; 
     phases ABCN; 
     from R1-12-47-4_node_86; 
     to R1-12-47-4_node_85; 
     length 301.000; 
     configuration line_configuration:10; 
} 

object underground_line:668 { 
     name R1-12-47-4_ul_98; 
     phases ABCN; 
     from R1-12-47-4_node_185; 
     to R1-12-47-4_node_86; 
     length 22.000; 
     configuration line_configuration:10; 
} 

object underground_line:669 { 
     name R1-12-47-4_ul_99; 
     phases ABCN; 
     from R1-12-47-4_node_88; 
     to R1-12-47-4_node_186; 
     length 13.000; 
     configuration line_configuration:10; 
} 

object underground_line:670 { 
     name R1-12-47-4_ul_100; 
     phases ABCN; 
     from R1-12-47-4_node_76; 
     to R1-12-47-4_node_89; 
     length 430.000; 
     configuration line_configuration:10; 
} 

object underground_line:671 { 
     name R1-12-47-4_ul_101; 
     phases ABCN; 
     from R1-12-47-4_node_80; 
     to R1-12-47-4_node_72; 
     length 225.000; 
     configuration line_configuration:9; 
} 

object underground_line:672 { 
     name R1-12-47-4_ul_102; 
     phases ABCN; 
     from R1-12-47-4_node_90; 
     to R1-12-47-4_node_187; 
     length 356.000; 
     configuration line_configuration:10; 
} 

object underground_line:673 { 
     name R1-12-47-4_ul_103; 
     phases ABCN; 
     from R1-12-47-4_node_188; 
     to R1-12-47-4_node_92; 
     length 332.000; 
     configuration line_configuration:10; 
} 

object underground_line:674 { 
     name R1-12-47-4_ul_104; 
     phases ABCN; 
     from R1-12-47-4_node_92; 
     to R1-12-47-4_node_190; 
     length 334.000; 
     configuration line_configuration:10; 
} 

object underground_line:675 { 
     name R1-12-47-4_ul_105; 
     phases ABCN; 
     from R1-12-47-4_node_191; 
     to R1-12-47-4_node_94; 
     length 250.000; 
     configuration line_configuration:10; 
} 

object underground_line:676 { 
     name R1-12-47-4_ul_106; 
     phases ABCN; 
     from R1-12-47-4_node_94; 
     to R1-12-47-4_node_192; 
     length 393.000; 
     configuration line_configuration:10; 
} 

object underground_line:677 { 
     name R1-12-47-4_ul_107; 
     phases ABCN; 
     from R1-12-47-4_node_74; 
     to R1-12-47-4_node_95; 
     length 134.000; 
     configuration line_configuration:10; 
} 

object underground_line:678 { 
     name R1-12-47-4_ul_108; 
     phases ABCN; 
     from R1-12-47-4_node_97; 
     to R1-12-47-4_node_75; 
     length 452.000; 
     configuration line_configuration:9; 
} 

object underground_line:679 { 
     name R1-12-47-4_ul_109; 
     phases ABCN; 
     from R1-12-47-4_node_98; 
     to R1-12-47-4_node_97; 
     length 191.000; 
     configuration line_configuration:9; 
} 

object underground_line:680 { 
     name R1-12-47-4_ul_110; 
     phases ABCN; 
     from R1-12-47-4_node_101; 
     to R1-12-47-4_node_194; 
     length 319.000; 
     configuration line_configuration:9; 
} 

object underground_line:681 { 
     name R1-12-47-4_ul_111; 
     phases ABCN; 
     from R1-12-47-4_node_99; 
     to R1-12-47-4_node_98; 
     length 280.000; 
     configuration line_configuration:9; 
} 

object underground_line:682 { 
     name R1-12-47-4_ul_112; 
     phases ABCN; 
     from R1-12-47-4_node_79; 
     to R1-12-47-4_node_80; 
     length 558.000; 
     configuration line_configuration:9; 
} 

object underground_line:683 { 
     name R1-12-47-4_ul_113; 
     phases ABCN; 
     from R1-12-47-4_node_77; 
     to R1-12-47-4_node_60; 
     length 127.000; 
     configuration line_configuration:10; 
} 

object underground_line:684 { 
     name R1-12-47-4_ul_114; 
     phases ABCN; 
     from R1-12-47-4_node_85; 
     to R1-12-47-4_node_184; 
     length 339.000; 
     configuration line_configuration:10; 
} 

object underground_line:685 { 
     name R1-12-47-4_ul_115; 
     phases ABCN; 
     from R1-12-47-4_node_73; 
     to R1-12-47-4_node_90; 
     length 223.000; 
     configuration line_configuration:10; 
} 

object underground_line:686 { 
     name R1-12-47-4_ul_116; 
     phases ABCN; 
     from R1-12-47-4_node_89; 
     to R1-12-47-4_node_189; 
     length 566.000; 
     configuration line_configuration:10; 
} 

object underground_line:687 { 
     name R1-12-47-4_ul_117; 
     phases ABCN; 
     from R1-12-47-4_node_95; 
     to R1-12-47-4_node_193; 
     length 126.000; 
     configuration line_configuration:10; 
} 

object underground_line:688 { 
     name R1-12-47-4_ul_118; 
     phases ABCN; 
     from R1-12-47-4_node_100; 
     to R1-12-47-4_node_99; 
     length 302.000; 
     configuration line_configuration:9; 
} 

object underground_line:689 { 
     name R1-12-47-4_ul_119; 
     phases ABCN; 
     from R1-12-47-4_node_93; 
     to R1-12-47-4_node_191; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:690 { 
     name R1-12-47-4_ul_120; 
     phases ABCN; 
     from R1-12-47-4_node_190; 
     to R1-12-47-4_node_93; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:691 { 
     name R1-12-47-4_ul_121; 
     phases ABCN; 
     from R1-12-47-4_node_187; 
     to R1-12-47-4_node_91; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:692 { 
     name R1-12-47-4_ul_122; 
     phases ABCN; 
     from R1-12-47-4_node_84; 
     to R1-12-47-4_node_183; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:693 { 
     name R1-12-47-4_ul_123; 
     phases ABCN; 
     from R1-12-47-4_node_184; 
     to R1-12-47-4_node_84; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:694 { 
     name R1-12-47-4_ul_124; 
     phases ABCN; 
     from R1-12-47-4_node_87; 
     to R1-12-47-4_node_185; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:695 { 
     name R1-12-47-4_ul_125; 
     phases ABCN; 
     from R1-12-47-4_node_186; 
     to R1-12-47-4_node_87; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:696 { 
     name R1-12-47-4_ul_126; 
     phases ABCN; 
     from R1-12-47-4_node_171; 
     to R1-12-47-4_node_170; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:697 { 
     name R1-12-47-4_ul_127; 
     phases ABCN; 
     from R1-12-47-4_node_172; 
     to R1-12-47-4_node_171; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:698 { 
     name R1-12-47-4_ul_128; 
     phases ABCN; 
     from R1-12-47-4_node_171; 
     to R1-12-47-4_node_174; 
     length 10.000; 
     configuration line_configuration:8; 
} 

object underground_line:699 { 
     name R1-12-47-4_ul_129; 
     phases ABCN; 
     from R1-12-47-4_node_174; 
     to R1-12-47-4_node_173; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:700 { 
     name R1-12-47-4_ul_130; 
     phases ABCN; 
     from R1-12-47-4_node_174; 
     to R1-12-47-4_node_175; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:701 { 
     name R1-12-47-4_ul_131; 
     phases ABCN; 
     from R1-12-47-4_node_177; 
     to R1-12-47-4_node_176; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:702 { 
     name R1-12-47-4_ul_132; 
     phases ABCN; 
     from R1-12-47-4_node_177; 
     to R1-12-47-4_node_178; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:703 { 
     name R1-12-47-4_ul_133; 
     phases ABCN; 
     from R1-12-47-4_node_180; 
     to R1-12-47-4_node_177; 
     length 10.000; 
     configuration line_configuration:8; 
} 

object underground_line:704 { 
     name R1-12-47-4_ul_134; 
     phases ABCN; 
     from R1-12-47-4_node_179; 
     to R1-12-47-4_node_180; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:705 { 
     name R1-12-47-4_ul_135; 
     phases ABCN; 
     from R1-12-47-4_node_180; 
     to R1-12-47-4_node_181; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:706 { 
     name R1-12-47-4_ul_136; 
     phases ABCN; 
     from R1-12-47-4_node_91; 
     to R1-12-47-4_node_188; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:707 { 
     name R1-12-47-4_ul_137; 
     phases ABCN; 
     from R1-12-47-4_node_64; 
     to R1-12-47-4_node_304; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:708 { 
     name R1-12-47-4_ul_138; 
     phases ABCN; 
     from R1-12-47-4_node_189; 
     to R1-12-47-4_node_59; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:709 { 
     name R1-12-47-4_ul_139; 
     phases ABCN; 
     from R1-12-47-4_node_216; 
     to R1-12-47-4_node_121; 
     length 236.000; 
     configuration line_configuration:10; 
} 

object underground_line:710 { 
     name R1-12-47-4_ul_140; 
     phases ABCN; 
     from R1-12-47-4_node_104; 
     to R1-12-47-4_node_4; 
     length 362.000; 
     configuration line_configuration:10; 
} 

object underground_line:711 { 
     name R1-12-47-4_ul_141; 
     phases ABCN; 
     from R1-12-47-4_node_130; 
     to R1-12-47-4_node_139; 
     length 284.000; 
     configuration line_configuration:9; 
} 

object underground_line:712 { 
     name R1-12-47-4_ul_142; 
     phases ABCN; 
     from R1-12-47-4_node_143; 
     to R1-12-47-4_node_221; 
     length 93.000; 
     configuration line_configuration:10; 
} 

object underground_line:713 { 
     name R1-12-47-4_ul_143; 
     phases ABCN; 
     from R1-12-47-4_node_110; 
     to R1-12-47-4_node_109; 
     length 118.000; 
     configuration line_configuration:9; 
} 

object underground_line:714 { 
     name R1-12-47-4_ul_144; 
     phases ABCN; 
     from R1-12-47-4_node_210; 
     to R1-12-47-4_node_112; 
     length 178.000; 
     configuration line_configuration:10; 
} 

object underground_line:715 { 
     name R1-12-47-4_ul_145; 
     phases ABCN; 
     from R1-12-47-4_node_112; 
     to R1-12-47-4_node_211; 
     length 17.000; 
     configuration line_configuration:10; 
} 

object underground_line:716 { 
     name R1-12-47-4_ul_146; 
     phases ABCN; 
     from R1-12-47-4_node_212; 
     to R1-12-47-4_node_114; 
     length 15.000; 
     configuration line_configuration:10; 
} 

object underground_line:717 { 
     name R1-12-47-4_ul_147; 
     phases ABCN; 
     from R1-12-47-4_node_114; 
     to R1-12-47-4_node_213; 
     length 255.000; 
     configuration line_configuration:10; 
} 

object underground_line:718 { 
     name R1-12-47-4_ul_148; 
     phases ABCN; 
     from R1-12-47-4_node_116; 
     to R1-12-47-4_node_110; 
     length 134.000; 
     configuration line_configuration:9; 
} 

object underground_line:719 { 
     name R1-12-47-4_ul_149; 
     phases ABCN; 
     from R1-12-47-4_node_117; 
     to R1-12-47-4_node_116; 
     length 294.000; 
     configuration line_configuration:9; 
} 

object underground_line:720 { 
     name R1-12-47-4_ul_150; 
     phases ABCN; 
     from R1-12-47-4_node_146; 
     to R1-12-47-4_node_145; 
     length 134.000; 
     configuration line_configuration:9; 
} 

object underground_line:721 { 
     name R1-12-47-4_ul_151; 
     phases ABCN; 
     from R1-12-47-4_node_7; 
     to R1-12-47-4_node_146; 
     length 112.000; 
     configuration line_configuration:9; 
} 

object underground_line:722 { 
     name R1-12-47-4_ul_152; 
     phases ABCN; 
     from R1-12-47-4_node_56; 
     to R1-12-47-4_node_8; 
     length 113.000; 
     configuration line_configuration:9; 
} 

object underground_line:723 { 
     name R1-12-47-4_ul_153; 
     phases ABCN; 
     from R1-12-47-4_node_6; 
     to R1-12-47-4_node_65; 
     length 33.000; 
     configuration line_configuration:9; 
} 

object underground_line:724 { 
     name R1-12-47-4_ul_154; 
     phases ABCN; 
     from R1-12-47-4_node_147; 
     to R1-12-47-4_node_148; 
     length 258.000; 
     configuration line_configuration:9; 
} 

object underground_line:725 { 
     name R1-12-47-4_ul_155; 
     phases ABCN; 
     from R1-12-47-4_node_107; 
     to R1-12-47-4_node_118; 
     length 111.000; 
     configuration line_configuration:10; 
} 

object underground_line:726 { 
     name R1-12-47-4_ul_156; 
     phases ABCN; 
     from R1-12-47-4_node_118; 
     to R1-12-47-4_node_119; 
     length 136.000; 
     configuration line_configuration:10; 
} 

object underground_line:727 { 
     name R1-12-47-4_ul_157; 
     phases ABCN; 
     from R1-12-47-4_node_119; 
     to R1-12-47-4_node_215; 
     length 235.000; 
     configuration line_configuration:10; 
} 

object underground_line:728 { 
     name R1-12-47-4_ul_158; 
     phases ABCN; 
     from R1-12-47-4_node_108; 
     to R1-12-47-4_node_122; 
     length 114.000; 
     configuration line_configuration:9; 
} 

object underground_line:729 { 
     name R1-12-47-4_ul_159; 
     phases ABCN; 
     from R1-12-47-4_node_121; 
     to R1-12-47-4_node_123; 
     length 152.000; 
     configuration line_configuration:10; 
} 

object underground_line:730 { 
     name R1-12-47-4_ul_160; 
     phases ABCN; 
     from R1-12-47-4_node_123; 
     to R1-12-47-4_node_124; 
     length 453.000; 
     configuration line_configuration:10; 
} 

object underground_line:731 { 
     name R1-12-47-4_ul_161; 
     phases ABCN; 
     from R1-12-47-4_node_124; 
     to R1-12-47-4_node_125; 
     length 350.000; 
     configuration line_configuration:10; 
} 

object underground_line:732 { 
     name R1-12-47-4_ul_162; 
     phases ABCN; 
     from R1-12-47-4_node_125; 
     to R1-12-47-4_node_217; 
     length 19.000; 
     configuration line_configuration:10; 
} 

object underground_line:733 { 
     name R1-12-47-4_ul_163; 
     phases ABCN; 
     from R1-12-47-4_node_218; 
     to R1-12-47-4_node_127; 
     length 19.000; 
     configuration line_configuration:10; 
} 

object underground_line:734 { 
     name R1-12-47-4_ul_164; 
     phases ABCN; 
     from R1-12-47-4_node_127; 
     to R1-12-47-4_node_128; 
     length 53.000; 
     configuration line_configuration:10; 
} 

object underground_line:735 { 
     name R1-12-47-4_ul_165; 
     phases ABCN; 
     from R1-12-47-4_node_128; 
     to R1-12-47-4_node_129; 
     length 95.000; 
     configuration line_configuration:10; 
} 

object underground_line:736 { 
     name R1-12-47-4_ul_166; 
     phases ABCN; 
     from R1-12-47-4_node_122; 
     to R1-12-47-4_node_130; 
     length 133.000; 
     configuration line_configuration:9; 
} 

object underground_line:737 { 
     name R1-12-47-4_ul_167; 
     phases ABCN; 
     from R1-12-47-4_node_129; 
     to R1-12-47-4_node_131; 
     length 459.000; 
     configuration line_configuration:10; 
} 

object underground_line:738 { 
     name R1-12-47-4_ul_168; 
     phases ABCN; 
     from R1-12-47-4_node_131; 
     to R1-12-47-4_node_105; 
     length 44.000; 
     configuration line_configuration:10; 
} 

object underground_line:739 { 
     name R1-12-47-4_ul_169; 
     phases ABCN; 
     from R1-12-47-4_node_103; 
     to R1-12-47-4_node_132; 
     length 47.000; 
     configuration line_configuration:10; 
} 

object underground_line:740 { 
     name R1-12-47-4_ul_170; 
     phases ABCN; 
     from R1-12-47-4_node_132; 
     to R1-12-47-4_node_133; 
     length 459.000; 
     configuration line_configuration:10; 
} 

object underground_line:741 { 
     name R1-12-47-4_ul_171; 
     phases ABCN; 
     from R1-12-47-4_node_133; 
     to R1-12-47-4_node_134; 
     length 96.000; 
     configuration line_configuration:10; 
} 

object underground_line:742 { 
     name R1-12-47-4_ul_172; 
     phases ABCN; 
     from R1-12-47-4_node_134; 
     to R1-12-47-4_node_135; 
     length 44.000; 
     configuration line_configuration:10; 
} 

object underground_line:743 { 
     name R1-12-47-4_ul_173; 
     phases ABCN; 
     from R1-12-47-4_node_135; 
     to R1-12-47-4_node_136; 
     length 364.000; 
     configuration line_configuration:10; 
} 

object underground_line:744 { 
     name R1-12-47-4_ul_174; 
     phases ABCN; 
     from R1-12-47-4_node_136; 
     to R1-12-47-4_node_137; 
     length 70.000; 
     configuration line_configuration:10; 
} 

object underground_line:745 { 
     name R1-12-47-4_ul_175; 
     phases ABCN; 
     from R1-12-47-4_node_137; 
     to R1-12-47-4_node_138; 
     length 143.000; 
     configuration line_configuration:10; 
} 

object underground_line:746 { 
     name R1-12-47-4_ul_176; 
     phases ABCN; 
     from R1-12-47-4_node_138; 
     to R1-12-47-4_node_219; 
     length 41.000; 
     configuration line_configuration:10; 
} 

object underground_line:747 { 
     name R1-12-47-4_ul_177; 
     phases ABCN; 
     from R1-12-47-4_node_220; 
     to R1-12-47-4_node_141; 
     length 45.000; 
     configuration line_configuration:10; 
} 

object underground_line:748 { 
     name R1-12-47-4_ul_178; 
     phases ABCN; 
     from R1-12-47-4_node_141; 
     to R1-12-47-4_node_142; 
     length 159.000; 
     configuration line_configuration:10; 
} 

object underground_line:749 { 
     name R1-12-47-4_ul_179; 
     phases ABCN; 
     from R1-12-47-4_node_142; 
     to R1-12-47-4_node_143; 
     length 234.000; 
     configuration line_configuration:10; 
} 

object underground_line:750 { 
     name R1-12-47-4_ul_180; 
     phases ABCN; 
     from R1-12-47-4_node_139; 
     to R1-12-47-4_node_222; 
     length 365.000; 
     configuration line_configuration:9; 
} 

object underground_line:751 { 
     name R1-12-47-4_ul_181; 
     phases ABCN; 
     from R1-12-47-4_node_106; 
     to R1-12-47-4_node_223; 
     length 171.000; 
     configuration line_configuration:10; 
} 

object underground_line:752 { 
     name R1-12-47-4_ul_182; 
     phases ABCN; 
     from R1-12-47-4_node_146; 
     to R1-12-47-4_node_6; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:753 { 
     name R1-12-47-4_ul_183; 
     phases ABCN; 
     from R1-12-47-4_node_215; 
     to R1-12-47-4_node_120; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:754 { 
     name R1-12-47-4_ul_184; 
     phases ABCN; 
     from R1-12-47-4_node_120; 
     to R1-12-47-4_node_216; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:755 { 
     name R1-12-47-4_ul_185; 
     phases ABCN; 
     from R1-12-47-4_node_223; 
     to R1-12-47-4_node_111; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:756 { 
     name R1-12-47-4_ul_186; 
     phases ABCN; 
     from R1-12-47-4_node_111; 
     to R1-12-47-4_node_210; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:757 { 
     name R1-12-47-4_ul_187; 
     phases ABCN; 
     from R1-12-47-4_node_211; 
     to R1-12-47-4_node_113; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:758 { 
     name R1-12-47-4_ul_188; 
     phases ABCN; 
     from R1-12-47-4_node_113; 
     to R1-12-47-4_node_212; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:759 { 
     name R1-12-47-4_ul_189; 
     phases ABCN; 
     from R1-12-47-4_node_213; 
     to R1-12-47-4_node_115; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:760 { 
     name R1-12-47-4_ul_190; 
     phases ABCN; 
     from R1-12-47-4_node_217; 
     to R1-12-47-4_node_126; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:761 { 
     name R1-12-47-4_ul_191; 
     phases ABCN; 
     from R1-12-47-4_node_126; 
     to R1-12-47-4_node_218; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:762 { 
     name R1-12-47-4_ul_192; 
     phases ABCN; 
     from R1-12-47-4_node_219; 
     to R1-12-47-4_node_140; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:763 { 
     name R1-12-47-4_ul_193; 
     phases ABCN; 
     from R1-12-47-4_node_140; 
     to R1-12-47-4_node_220; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:764 { 
     name R1-12-47-4_ul_194; 
     phases ABCN; 
     from R1-12-47-4_node_221; 
     to R1-12-47-4_node_144; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:765 { 
     name R1-12-47-4_ul_195; 
     phases ABCN; 
     from R1-12-47-4_node_200; 
     to R1-12-47-4_node_201; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:766 { 
     name R1-12-47-4_ul_196; 
     phases ABCN; 
     from R1-12-47-4_node_201; 
     to R1-12-47-4_node_203; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:767 { 
     name R1-12-47-4_ul_197; 
     phases ABCN; 
     from R1-12-47-4_node_201; 
     to R1-12-47-4_node_202; 
     length 6.000; 
     configuration line_configuration:8; 
} 

object underground_line:768 { 
     name R1-12-47-4_ul_198; 
     phases ABCN; 
     from R1-12-47-4_node_105; 
     to R1-12-47-4_node_200; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:769 { 
     name R1-12-47-4_ul_199; 
     phases ABCN; 
     from R1-12-47-4_node_202; 
     to R1-12-47-4_node_104; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:770 { 
     name R1-12-47-4_ul_200; 
     phases ABCN; 
     from R1-12-47-4_node_203; 
     to R1-12-47-4_node_103; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:771 { 
     name R1-12-47-4_ul_201; 
     phases ABCN; 
     from R1-12-47-4_node_205; 
     to R1-12-47-4_node_204; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:772 { 
     name R1-12-47-4_ul_202; 
     phases ABCN; 
     from R1-12-47-4_node_205; 
     to R1-12-47-4_node_206; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:773 { 
     name R1-12-47-4_ul_203; 
     phases ABCN; 
     from R1-12-47-4_node_208; 
     to R1-12-47-4_node_205; 
     length 10.000; 
     configuration line_configuration:8; 
} 

object underground_line:774 { 
     name R1-12-47-4_ul_204; 
     phases ABCN; 
     from R1-12-47-4_node_207; 
     to R1-12-47-4_node_208; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:775 { 
     name R1-12-47-4_ul_205; 
     phases ABCN; 
     from R1-12-47-4_node_208; 
     to R1-12-47-4_node_209; 
     length 4.000; 
     configuration line_configuration:8; 
} 

object underground_line:776 { 
     name R1-12-47-4_ul_206; 
     phases ABCN; 
     from R1-12-47-4_node_149; 
     to R1-12-47-4_node_150; 
     length 265.000; 
     configuration line_configuration:9; 
} 

object underground_line:777 { 
     name R1-12-47-4_ul_207; 
     phases ABCN; 
     from R1-12-47-4_node_150; 
     to R1-12-47-4_node_151; 
     length 56.000; 
     configuration line_configuration:9; 
} 

object underground_line:778 { 
     name R1-12-47-4_ul_208; 
     phases ABCN; 
     from R1-12-47-4_node_151; 
     to R1-12-47-4_node_152; 
     length 834.000; 
     configuration line_configuration:9; 
} 

object underground_line:779 { 
     name R1-12-47-4_ul_209; 
     phases ABCN; 
     from R1-12-47-4_node_152; 
     to R1-12-47-4_node_117; 
     length 562.000; 
     configuration line_configuration:9; 
} 

object underground_line:780 { 
     name R1-12-47-4_ul_210; 
     phases ABCN; 
     from R1-12-47-4_node_56; 
     to R1-12-47-4_node_165; 
     length 204.000; 
     configuration line_configuration:9; 
} 

object underground_line:781 { 
     name R1-12-47-4_ul_211; 
     phases ABCN; 
     from R1-12-47-4_node_165; 
     to R1-12-47-4_node_101; 
     length 328.000; 
     configuration line_configuration:9; 
} 

object underground_line:782 { 
     name R1-12-47-4_ul_212; 
     phases ABCN; 
     from R1-12-47-4_node_234; 
     to R1-12-47-4_node_100; 
     length 45.000; 
     configuration line_configuration:9; 
} 

object underground_line:783 { 
     name R1-12-47-4_ul_213; 
     phases ABCN; 
     from R1-12-47-4_node_235; 
     to R1-12-47-4_node_88; 
     length 45.000; 
     configuration line_configuration:10; 
} 

object underground_line:784 { 
     name R1-12-47-4_ul_214; 
     phases ABCN; 
     from R1-12-47-4_node_153; 
     to R1-12-47-4_node_166; 
     length 260; 
     configuration line_configuration:9; 
} 

object underground_line:785 { 
     name R1-12-47-4_ul_215; 
     phases ABCN; 
     from R1-12-47-4_node_148; 
     to R1-12-47-4_node_153; 
     length 254.000; 
     configuration line_configuration:9; 
} 

object underground_line:786 { 
     name R1-12-47-4_ul_216; 
     phases ABCN; 
     from R1-12-47-4_node_237; 
     to R1-12-47-4_node_154; 
     length 49.000; 
     configuration line_configuration:10; 
} 

object underground_line:787 { 
     name R1-12-47-4_ul_217; 
     phases ABCN; 
     from R1-12-47-4_node_154; 
     to R1-12-47-4_node_155; 
     length 104.000; 
     configuration line_configuration:10; 
} 

object underground_line:788 { 
     name R1-12-47-4_ul_218; 
     phases ABCN; 
     from R1-12-47-4_node_155; 
     to R1-12-47-4_node_156; 
     length 263.000; 
     configuration line_configuration:10; 
} 

object underground_line:789 { 
     name R1-12-47-4_ul_219; 
     phases ABCN; 
     from R1-12-47-4_node_156; 
     to R1-12-47-4_node_238; 
     length 330.000; 
     configuration line_configuration:10; 
} 

object underground_line:790 { 
     name R1-12-47-4_ul_220; 
     phases ABCN; 
     from R1-12-47-4_node_239; 
     to R1-12-47-4_node_158; 
     length 327.000; 
     configuration line_configuration:10; 
} 

object underground_line:791 { 
     name R1-12-47-4_ul_221; 
     phases ABCN; 
     from R1-12-47-4_node_158; 
     to R1-12-47-4_node_240; 
     length 102.000; 
     configuration line_configuration:10; 
} 

object underground_line:792 { 
     name R1-12-47-4_ul_222; 
     phases ABCN; 
     from R1-12-47-4_node_241; 
     to R1-12-47-4_node_160; 
     length 98.000; 
     configuration line_configuration:10; 
} 

object underground_line:793 { 
     name R1-12-47-4_ul_223; 
     phases ABCN; 
     from R1-12-47-4_node_160; 
     to R1-12-47-4_node_161; 
     length 294.000; 
     configuration line_configuration:10; 
} 

object underground_line:794 { 
     name R1-12-47-4_ul_224; 
     phases ABCN; 
     from R1-12-47-4_node_161; 
     to R1-12-47-4_node_242; 
     length 57.000; 
     configuration line_configuration:10; 
} 

object underground_line:795 { 
     name R1-12-47-4_ul_225; 
     phases ABCN; 
     from R1-12-47-4_node_243; 
     to R1-12-47-4_node_163; 
     length 59.000; 
     configuration line_configuration:10; 
} 

object underground_line:796 { 
     name R1-12-47-4_ul_226; 
     phases ABCN; 
     from R1-12-47-4_node_163; 
     to R1-12-47-4_node_244; 
     length 188.000; 
     configuration line_configuration:10; 
} 

object underground_line:797 { 
     name R1-12-47-4_ul_227; 
     phases ABCN; 
     from R1-12-47-4_node_245; 
     to R1-12-47-4_node_246; 
     length 355.000; 
     configuration line_configuration:10; 
} 

object underground_line:798 { 
     name R1-12-47-4_ul_228; 
     phases ABCN; 
     from R1-12-47-4_node_164; 
     to R1-12-47-4_node_245; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:799 { 
     name R1-12-47-4_ul_229; 
     phases ABCN; 
     from R1-12-47-4_node_244; 
     to R1-12-47-4_node_164; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:800 { 
     name R1-12-47-4_ul_230; 
     phases ABCN; 
     from R1-12-47-4_node_242; 
     to R1-12-47-4_node_162; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:801 { 
     name R1-12-47-4_ul_231; 
     phases ABCN; 
     from R1-12-47-4_node_162; 
     to R1-12-47-4_node_243; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:802 { 
     name R1-12-47-4_ul_232; 
     phases ABCN; 
     from R1-12-47-4_node_240; 
     to R1-12-47-4_node_159; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:803 { 
     name R1-12-47-4_ul_233; 
     phases ABCN; 
     from R1-12-47-4_node_159; 
     to R1-12-47-4_node_241; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:804 { 
     name R1-12-47-4_ul_234; 
     phases ABCN; 
     from R1-12-47-4_node_157; 
     to R1-12-47-4_node_239; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:805 { 
     name R1-12-47-4_ul_235; 
     phases ABCN; 
     from R1-12-47-4_node_238; 
     to R1-12-47-4_node_157; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:806 { 
     name R1-12-47-4_ul_236; 
     phases ABCN; 
     from R1-12-47-4_node_302; 
     to R1-12-47-4_node_149; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:807 { 
     name R1-12-47-4_ul_237; 
     phases ABCN; 
     from R1-12-47-4_node_232; 
     to R1-12-47-4_node_231; 
     length 1.000; 
     configuration line_configuration:9; 
} 

object underground_line:808 { 
     name R1-12-47-4_ul_238; 
     phases ABCN; 
     from R1-12-47-4_node_302; 
     to R1-12-47-4_node_2; 
     length 1.000; 
     configuration line_configuration:8; 
} 

object underground_line_conductor:2 { 
     //name 1000 AAC (Tape); 
     rating.summer.continuous 775.0; 
     outer_diameter 1.87; 
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.15; 
     conductor_resistance 0.0222; 
     neutral_gmr 0.0732739718442675 ft; 
     neutral_resistance 0.05; 
     neutral_diameter 0.102; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:3 { 
     //name 1000 AAC (Conc); 
     rating.summer.continuous 488.0; 
     outer_diameter 2.15; 
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.152; 
     conductor_resistance 0.091872; 
     neutral_gmr 0.0842565914341201 ft; 
     neutral_resistance 5.3856; 
     neutral_diameter 0.1019; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:4 { 
     //name 1/0 AAC (Conc); 
     rating.summer.continuous 142.0; 
     outer_diameter 1.27; 
     conductor_gmr 0.01142 ft; 
     conductor_diameter 0.362; 
     conductor_resistance 0.88704; 
     neutral_gmr 0.0489686771417213 ft; 
     neutral_resistance 13.86528; 
     neutral_diameter 0.0641; 
     neutral_strands 16.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

// Recorders

object recorder { 
    parent R1-12-47-4_reg_1; 
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "R1-12.47-4_reg1_output.csv"; 
};

object recorder { 
	parent R1-12-47-4_cap_1;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R1-12.47-4_capacitor1.csv; 
    interval 60; 
    limit 1440; 
};</pre>
      
    </div>
  

                    </div>
                    
                    
                </div>
            


        </div>
    </section>
      

<footer class="sandiego">
    <section class="l-nav-top">
        <nav class="row">
            <div class="columns show-for-large large-2">
                <a href="/about" title="About">About</a>
                <a href="/blog/category/sitestatus/" title="Site Status">Site Status</a>
                <a href="https://twitter.com/sfnet_ops" title="@sfnet_ops" rel="nofollow">@sfnet_ops</a>
            </div>
            <div class="columns show-for-large large-2">
                
                    <a href="/create" title="Create a Project">Create a Project</a>
                    <a href="/directory/" title="Open Source Software Directory">Open Source Software</a>
                    <a href="/software/" title="Business Software Directory">Business Software</a>
                    <a href="/software/games/" title="Commercial Games Directory">Commercial Games</a>
                

                
                <a href="/top" title="Top Downloaded Projects">Top Downloaded Projects</a>
                
            </div>
            <div class="columns show-for-large large-2">
                <a href="/blog/" title="Blog">Blog</a>
                <a href="https://twitter.com/sourceforge" title="@sourceforge" rel="nofollow">@sourceforge</a>
                <a href="https://library.slashdotmedia.com/" title="Resources" rel="nofollow">Resources</a>
            </div>
            <div class="columns show-for-large large-2">
                <a href="/articles/" title="Industry News">Articles</a>
                
                <a href="https://p.sf.net/sourceforge/docs" title="Site Documentation">Site Documentation</a>
                
                <a href="/support" title="Support Request">Support Request</a>
            </div>

            <div class="columns small-12 large-4 sf-logo">
                <a href="/" title="Home" class="sf-logo">
                    

<svg  version="1.1"  xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px"     viewBox="0 0 653 102.6" style="enable-background:new 0 0 653 102.6;" xml:space="preserve"><path class="st0" d="M66.9,54.5c0-19.1-6.8-27.8-10.4-31.1c-0.7-0.6-1.8-0.1-1.7,0.9c0.7,10.8-12.9,13.5-12.9,30.4h0    c0,0,0,0.1,0,0.1c0,10.3,7.8,18.7,17.4,18.7c9.6,0,17.4-8.4,17.4-18.7c0,0,0-0.1,0-0.1h0c0-4.8-1.8-9.4-3.6-12.8    c-0.4-0.7-1.4-0.4-1.3,0.2C75.1,56.7,66.9,65.7,66.9,54.5z"/><g>    <path class="st0" d="M46.2,94.8c-0.4,0-0.9-0.2-1.2-0.5L0.5,49.8c-0.6-0.6-0.6-1.7,0-2.4l47-47C47.8,0.2,48.2,0,48.6,0h13.5        c0.8,0,1.3,0.5,1.5,1c0.2,0.5,0.2,1.2-0.4,1.8L19.1,47c-0.9,0.9-0.9,2.3,0,3.2L54,85.2c0.6,0.6,0.6,1.7,0,2.4l-6.7,6.8        C47,94.6,46.6,94.8,46.2,94.8z"/></g><g>    <path class="st0" d="M55.1,102.6c-0.8,0-1.3-0.5-1.5-1c-0.2-0.5-0.2-1.2,0.4-1.8l44.2-44.2c0.4-0.4,0.7-1,0.7-1.6        c0-0.6-0.2-1.2-0.7-1.6L63.2,17.4c-0.6-0.6-0.6-1.7,0-2.4l6.8-6.8c0.3-0.3,0.7-0.5,1.2-0.5S72,8,72.3,8.3l44.4,44.5        c0.3,0.3,0.5,0.7,0.5,1.2s-0.2,0.9-0.5,1.2l-47,47c-0.3,0.3-0.7,0.5-1.2,0.5H55.1z"/></g><g>    <g>        <path class="st1" d="M167.2,32c-0.2,0.4-0.5,0.6-1,0.6c-0.3,0-0.7-0.2-1.2-0.7c-0.5-0.5-1.2-1-2-1.5c-0.9-0.6-1.9-1.1-3.2-1.5            c-1.3-0.5-2.9-0.7-4.8-0.7c-1.9,0-3.5,0.3-5,0.8c-1.4,0.5-2.6,1.3-3.6,2.2s-1.7,2-2.2,3.2c-0.5,1.2-0.8,2.5-0.8,3.8            c0,1.8,0.4,3.2,1.1,4.4c0.7,1.1,1.7,2.1,3,2.9c1.2,0.8,2.6,1.5,4.2,2c1.6,0.6,3.2,1.1,4.8,1.6c1.6,0.5,3.2,1.1,4.8,1.8            c1.6,0.6,2.9,1.5,4.2,2.4s2.2,2.2,3,3.6c0.7,1.4,1.1,3.2,1.1,5.3c0,2.2-0.4,4.2-1.1,6.1c-0.7,1.9-1.8,3.6-3.2,5            c-1.4,1.4-3.2,2.5-5.2,3.4c-2.1,0.8-4.4,1.2-7,1.2c-3.4,0-6.4-0.6-8.8-1.8c-2.5-1.2-4.6-2.9-6.5-5l1-1.6c0.3-0.4,0.6-0.5,1-0.5            c0.2,0,0.5,0.1,0.8,0.4c0.3,0.3,0.8,0.7,1.2,1.1c0.5,0.4,1.1,0.9,1.8,1.4c0.7,0.5,1.5,1,2.4,1.4c0.9,0.4,1.9,0.8,3.1,1.1            c1.2,0.3,2.5,0.4,4,0.4c2.1,0,3.9-0.3,5.5-0.9c1.6-0.6,3-1.5,4.1-2.5s2-2.4,2.6-3.8c0.6-1.5,0.9-3.1,0.9-4.7            c0-1.8-0.4-3.3-1.1-4.5c-0.7-1.2-1.7-2.2-3-3c-1.2-0.8-2.6-1.5-4.2-2c-1.6-0.5-3.2-1.1-4.8-1.6c-1.6-0.5-3.2-1.1-4.8-1.7            c-1.6-0.6-2.9-1.4-4.2-2.4c-1.2-1-2.2-2.2-3-3.7c-0.7-1.5-1.1-3.3-1.1-5.6c0-1.7,0.3-3.4,1-5c0.7-1.6,1.6-3,2.9-4.3            c1.3-1.2,2.8-2.2,4.7-3c1.9-0.7,4-1.1,6.4-1.1c2.7,0,5.1,0.4,7.3,1.3c2.1,0.9,4.1,2.2,5.9,3.9L167.2,32z"/>        <path class="st2" d="M152.9,78.8c-3.5,0-6.6-0.6-9.1-1.9c-2.5-1.2-4.8-3-6.7-5.1l-0.3-0.3l1.3-2c0.6-0.7,1.1-0.8,1.5-0.8            c0.4,0,0.8,0.2,1.2,0.6c0.3,0.3,0.8,0.7,1.3,1.1c0.5,0.4,1.1,0.9,1.7,1.4c0.7,0.5,1.4,0.9,2.3,1.3c0.9,0.4,1.9,0.8,3,1            c1.1,0.3,2.4,0.4,3.9,0.4c2,0,3.8-0.3,5.3-0.9c1.5-0.6,2.8-1.4,3.9-2.4c1-1,1.9-2.2,2.4-3.6c0.6-1.4,0.8-2.9,0.8-4.5            c0-1.7-0.3-3.1-1-4.2c-0.7-1.1-1.6-2-2.8-2.8c-1.2-0.8-2.5-1.4-4-1.9c-1.5-0.5-3.1-1.1-4.8-1.6c-1.7-0.5-3.3-1.1-4.8-1.7            c-1.6-0.7-3.1-1.5-4.3-2.5c-1.3-1-2.3-2.4-3.1-3.9c-0.8-1.6-1.2-3.5-1.2-5.8c0-1.8,0.3-3.6,1-5.3c0.7-1.7,1.7-3.2,3-4.5            c1.3-1.3,3-2.3,4.9-3.1c1.9-0.8,4.2-1.2,6.6-1.2c2.8,0,5.3,0.4,7.5,1.3c2.2,0.9,4.2,2.3,6.1,4.1l0.3,0.3l-1.1,2.1            c-0.6,1.1-1.7,1.4-3.1,0.1c-0.5-0.4-1.1-0.9-2-1.4c-0.8-0.5-1.9-1-3.1-1.5c-1.2-0.4-2.7-0.7-4.6-0.7c-1.8,0-3.4,0.3-4.8,0.8            c-1.3,0.5-2.5,1.2-3.4,2.1c-0.9,0.9-1.6,1.9-2.1,3c-0.5,1.1-0.7,2.4-0.7,3.6c0,1.6,0.3,3,1,4c0.7,1.1,1.6,2,2.8,2.8            c1.2,0.8,2.5,1.4,4,2c1.5,0.5,3.1,1.1,4.8,1.6c1.6,0.5,3.3,1.1,4.8,1.8c1.6,0.7,3.1,1.5,4.3,2.5c1.3,1,2.3,2.3,3.1,3.8            c0.8,1.5,1.2,3.4,1.2,5.6c0,2.2-0.4,4.4-1.2,6.4c-0.8,2-1.9,3.7-3.4,5.2c-1.5,1.5-3.3,2.6-5.4,3.5            C158.1,78.3,155.6,78.8,152.9,78.8z M138.4,71.3c1.7,1.9,3.7,3.4,6,4.5c2.4,1.2,5.3,1.8,8.6,1.8c2.5,0,4.8-0.4,6.8-1.2            c2-0.8,3.6-1.9,5-3.2c1.3-1.3,2.4-3,3.1-4.8c0.7-1.8,1.1-3.8,1.1-5.9c0-2-0.4-3.7-1-5.1c-0.7-1.3-1.6-2.5-2.8-3.4            c-1.2-0.9-2.5-1.7-4-2.4c-1.5-0.6-3.1-1.2-4.7-1.8c-1.6-0.5-3.2-1.1-4.8-1.6c-1.6-0.6-3-1.3-4.3-2.1c-1.3-0.8-2.3-1.9-3.1-3.1            c-0.8-1.2-1.2-2.8-1.2-4.7c0-1.4,0.3-2.8,0.8-4.1c0.5-1.3,1.3-2.5,2.3-3.4c1-1,2.3-1.8,3.8-2.3c1.5-0.6,3.3-0.8,5.2-0.8            c1.9,0,3.6,0.2,5,0.7c1.3,0.5,2.5,1,3.3,1.6c0.9,0.6,1.6,1.1,2.1,1.6c0.6,0.5,0.8,0.5,0.8,0.5c0.1,0,0.3,0,0.4-0.3l0.7-1.3            c-1.6-1.5-3.4-2.7-5.3-3.5c-2.1-0.8-4.4-1.2-7-1.2c-2.3,0-4.4,0.4-6.2,1.1c-1.8,0.7-3.3,1.7-4.5,2.8c-1.2,1.2-2.1,2.5-2.8,4.1            c-0.6,1.5-0.9,3.1-0.9,4.8c0,2.1,0.4,3.9,1.1,5.3c0.7,1.4,1.6,2.6,2.8,3.5c1.2,0.9,2.5,1.7,4,2.3c1.5,0.6,3.1,1.2,4.7,1.7            c1.6,0.5,3.2,1,4.8,1.6c1.6,0.6,3,1.2,4.3,2.1c1.3,0.8,2.4,1.9,3.1,3.2c0.8,1.3,1.2,2.9,1.2,4.9c0,1.8-0.3,3.4-0.9,5            c-0.6,1.6-1.5,2.9-2.7,4c-1.2,1.1-2.6,2-4.3,2.7c-1.7,0.6-3.6,1-5.7,1c-1.5,0-2.9-0.2-4.2-0.5c-1.2-0.3-2.3-0.7-3.2-1.1            c-0.9-0.4-1.8-0.9-2.5-1.5c-0.7-0.5-1.3-1-1.8-1.4c-0.5-0.4-0.9-0.8-1.2-1.1c-0.3-0.3-0.5-0.3-0.5-0.3c-0.1,0-0.3,0-0.5,0.3            L138.4,71.3z"/>    </g>    <g>        <path class="st1" d="M226.7,51.6c0,4-0.6,7.6-1.8,10.9c-1.2,3.3-2.9,6.1-5.1,8.4c-2.2,2.3-4.8,4.1-7.8,5.4            c-3,1.3-6.4,1.9-10.1,1.9c-3.6,0-7-0.6-10-1.9c-3-1.3-5.6-3-7.8-5.4c-2.2-2.3-3.9-5.1-5.1-8.4c-1.2-3.3-1.8-6.9-1.8-10.9            c0-4,0.6-7.6,1.8-10.9c1.2-3.3,2.9-6.1,5.1-8.4c2.2-2.3,4.8-4.1,7.8-5.4c3-1.3,6.4-1.9,10-1.9c3.7,0,7.1,0.6,10.1,1.9            c3,1.3,5.6,3,7.8,5.4c2.2,2.3,3.9,5.1,5.1,8.4C226.1,44,226.7,47.6,226.7,51.6z M222.8,51.6c0-3.6-0.5-6.9-1.5-9.8            c-1-2.9-2.4-5.3-4.2-7.3c-1.8-2-4-3.5-6.6-4.6c-2.6-1.1-5.4-1.6-8.5-1.6c-3.1,0-5.9,0.5-8.5,1.6c-2.6,1.1-4.8,2.6-6.6,4.6            c-1.8,2-3.3,4.4-4.3,7.3c-1,2.9-1.5,6.1-1.5,9.8c0,3.6,0.5,6.9,1.5,9.8c1,2.9,2.4,5.3,4.3,7.3c1.8,2,4,3.5,6.6,4.6            c2.6,1.1,5.4,1.6,8.5,1.6c3.1,0,6-0.5,8.5-1.6c2.6-1,4.8-2.6,6.6-4.6c1.8-2,3.2-4.4,4.2-7.3C222.3,58.5,222.8,55.3,222.8,51.6z"/>        <path class="st2" d="M202,78.7c-3.7,0-7.2-0.7-10.2-1.9c-3.1-1.3-5.8-3.1-8-5.5c-2.2-2.4-4-5.2-5.2-8.6c-1.2-3.3-1.9-7.1-1.9-11.1            c0-4,0.6-7.8,1.9-11.1c1.2-3.3,3-6.2,5.2-8.6c2.2-2.4,4.9-4.2,8-5.5c3.1-1.3,6.5-2,10.2-2c3.8,0,7.2,0.7,10.3,1.9            c3.1,1.3,5.8,3.1,8,5.5c2.2,2.4,4,5.3,5.2,8.6c1.2,3.3,1.8,7,1.8,11.1c0,4.1-0.6,7.8-1.8,11.1c-1.2,3.3-3,6.2-5.2,8.6            c-2.2,2.4-4.9,4.2-8,5.5C209.2,78.1,205.7,78.7,202,78.7z M202,25.7c-3.5,0-6.8,0.6-9.8,1.9c-2.9,1.2-5.5,3-7.6,5.2            c-2.1,2.2-3.8,5-4.9,8.2c-1.2,3.2-1.8,6.8-1.8,10.7c0,3.9,0.6,7.5,1.8,10.7c1.2,3.2,2.8,5.9,4.9,8.2c2.1,2.2,4.7,4,7.6,5.2            c2.9,1.2,6.2,1.8,9.8,1.8c3.6,0,6.9-0.6,9.8-1.8c2.9-1.2,5.5-3,7.6-5.2c2.1-2.2,3.8-5,4.9-8.1c1.2-3.2,1.8-6.8,1.8-10.7            c0-3.9-0.6-7.5-1.8-10.7c-1.2-3.2-2.8-5.9-4.9-8.2c-2.1-2.2-4.7-4-7.6-5.2C208.9,26.3,205.6,25.7,202,25.7z"/>    </g>    <g>        <path class="st1" d="M256.4,74.9c2.5,0,4.7-0.4,6.7-1.3c2-0.9,3.6-2.1,5-3.6c1.4-1.5,2.4-3.4,3.1-5.4c0.7-2.1,1.1-4.3,1.1-6.8            V25.7h3.7v32.1c0,2.9-0.5,5.5-1.4,8c-0.9,2.5-2.2,4.6-3.9,6.5c-1.7,1.8-3.8,3.3-6.2,4.3c-2.4,1-5.2,1.6-8.2,1.6            c-3,0-5.8-0.5-8.2-1.6c-2.4-1.1-4.5-2.5-6.2-4.3c-1.7-1.8-3-4-3.9-6.5c-0.9-2.5-1.4-5.2-1.4-8V25.7h3.8v32c0,2.4,0.4,4.7,1.1,6.8            c0.7,2.1,1.8,3.9,3.1,5.4c1.4,1.5,3,2.7,5,3.6C251.6,74.5,253.9,74.9,256.4,74.9z"/>        <path class="st2" d="M256.4,78.8c-3.1,0-5.9-0.5-8.4-1.6c-2.5-1.1-4.7-2.6-6.4-4.5c-1.7-1.9-3.1-4.2-4-6.7            c-0.9-2.5-1.4-5.3-1.4-8.2V25.1h5v32.7c0,2.3,0.4,4.5,1,6.6c0.7,2,1.7,3.8,3,5.2c1.3,1.5,2.9,2.6,4.8,3.5c1.9,0.8,4,1.3,6.4,1.3            c2.4,0,4.6-0.4,6.4-1.2c1.9-0.8,3.5-2,4.8-3.5c1.3-1.5,2.3-3.2,3-5.2c0.7-2,1-4.2,1-6.6V25.1h5v32.7c0,2.9-0.5,5.7-1.4,8.2            c-0.9,2.5-2.3,4.8-4,6.7c-1.7,1.9-3.9,3.4-6.4,4.5C262.3,78.3,259.5,78.8,256.4,78.8z M237.3,26.3v31.5c0,2.8,0.4,5.4,1.3,7.8            c0.9,2.4,2.1,4.5,3.8,6.3c1.6,1.8,3.6,3.2,6,4.2c2.3,1,5,1.5,8,1.5c2.9,0,5.6-0.5,8-1.5c2.3-1,4.4-2.4,6-4.2            c1.6-1.8,2.9-3.9,3.8-6.3c0.9-2.4,1.3-5,1.3-7.8V26.3h-2.5v31.5c0,2.5-0.4,4.8-1.1,7c-0.7,2.2-1.8,4.1-3.3,5.7            c-1.4,1.6-3.2,2.9-5.2,3.8c-2,0.9-4.4,1.4-6.9,1.4c-2.6,0-4.9-0.5-6.9-1.4c-2-0.9-3.8-2.2-5.2-3.8c-1.4-1.6-2.5-3.5-3.2-5.7            c-0.7-2.1-1.1-4.5-1.1-7V26.3H237.3z"/>    </g>    <g>        <path class="st1" d="M297.5,51.3c1,0,0.9,0,0.9,0l2.2,0c2.3,0,4.4-0.3,6.2-0.8c1.8-0.6,3.4-1.3,4.6-2.4c1.3-1,2.2-2.3,2.9-3.7            c0.7-1.4,1-3.1,1-4.9c0-3.7-1.2-6.4-3.6-8.2c-2.4-1.8-5.9-2.7-10.6-2.7h-9.5v22.7v2.8v23.5h-3.7V25.7h13.2c6,0,10.5,1.2,13.4,3.5            c3,2.3,4.4,5.7,4.4,10.2c0,2-0.3,3.8-1,5.4c-0.7,1.6-1.7,3.1-3,4.3c-1.3,1.2-2.8,2.3-4.6,3c-1.8,0.8-3.9,1.3-6.1,1.6            c0.6,0.4,1.1,0.9,1.6,1.5l17.9,22.4h-3.3c-0.4,0-0.7-0.1-1-0.2c-0.3-0.1-0.6-0.4-0.8-0.7l-16.6-21c-0.4-0.5-0.9-0.9-1.3-1.1            c-0.5-0.2-3.4-0.3-4.4-0.3C296.3,51.6,296.7,51.3,297.5,51.3z"/>        <path class="st2" d="M325,78.2h-4.5c-0.5,0-0.9-0.1-1.3-0.3c-0.4-0.2-0.7-0.5-1-0.9l-16.6-21c-0.4-0.5-0.7-0.8-1.1-1            c-0.4-0.1-2.8-0.3-4.1-0.3h-0.6v-2.6c0-0.9,0.2-1.4,1.8-1.4c0.9,0,1,0,1,0l2.2,0c2.2,0,4.2-0.3,6-0.8c1.7-0.5,3.2-1.3,4.4-2.3            c1.2-1,2.1-2.1,2.7-3.5c0.6-1.4,0.9-2.9,0.9-4.6c0-3.5-1.1-6-3.4-7.7c-2.3-1.7-5.7-2.6-10.2-2.6h-8.9v48.9h-5V25.1h13.9            c6.1,0,10.7,1.2,13.8,3.6c3.1,2.4,4.7,6,4.7,10.7c0,2.1-0.4,4-1.1,5.7c-0.7,1.7-1.8,3.2-3.1,4.5c-1.3,1.3-3,2.3-4.8,3.2            c-1.5,0.6-3.1,1.1-4.9,1.4c0.2,0.2,0.4,0.4,0.6,0.7L325,78.2z M296.9,53.5c1.1,0,3.4,0.1,4,0.4c0.6,0.3,1.1,0.7,1.6,1.3l16.6,21            c0.2,0.3,0.4,0.5,0.6,0.6c0.2,0.1,0.4,0.2,0.7,0.2h2l-17.1-21.4c-0.4-0.6-0.9-1-1.4-1.3l-1.5-0.9l1.8-0.2c2.2-0.2,4.2-0.7,5.9-1.5            c1.7-0.8,3.2-1.7,4.5-2.9c1.2-1.2,2.2-2.5,2.8-4.1c0.6-1.6,1-3.3,1-5.2c0-4.3-1.4-7.5-4.2-9.7c-2.8-2.2-7.2-3.3-13-3.3h-12.6V77            h2.5V28h10.1c4.7,0,8.4,0.9,10.9,2.8c2.6,1.9,3.9,4.8,3.9,8.7c0,1.9-0.4,3.6-1,5.1c-0.7,1.5-1.7,2.8-3.1,3.9            c-1.3,1.1-2.9,1.9-4.8,2.5c-1.9,0.6-4,0.9-6.4,0.9l-2.2,0c-0.1,0-0.2,0-0.9,0C297.3,51.9,297,51.9,296.9,53.5z"/>    </g>    <g>        <path class="st1" d="M367.6,68.8c0.2,0,0.5,0.1,0.6,0.3l1.5,1.6c-1.1,1.1-2.2,2.2-3.5,3.1c-1.3,0.9-2.7,1.7-4.2,2.3            c-1.5,0.6-3.2,1.1-4.9,1.5c-1.8,0.4-3.8,0.5-5.9,0.5c-3.6,0-6.9-0.6-9.9-1.9c-3-1.3-5.6-3-7.7-5.4c-2.1-2.3-3.8-5.1-5-8.4            c-1.2-3.3-1.8-6.9-1.8-10.9c0-3.9,0.6-7.5,1.9-10.8c1.2-3.3,3-6,5.2-8.4c2.2-2.3,4.9-4.1,8-5.4c3.1-1.3,6.6-1.9,10.3-1.9            c1.9,0,3.6,0.1,5.2,0.4c1.6,0.3,3,0.7,4.4,1.2c1.4,0.5,2.6,1.2,3.8,2c1.2,0.8,2.4,1.7,3.5,2.7l-1.1,1.6c-0.2,0.3-0.5,0.4-0.9,0.4            c-0.2,0-0.5-0.1-0.8-0.4c-0.3-0.3-0.8-0.6-1.3-1c-0.5-0.4-1.2-0.8-1.9-1.2c-0.7-0.5-1.6-0.9-2.7-1.2c-1-0.4-2.2-0.7-3.6-1            c-1.3-0.3-2.9-0.4-4.6-0.4c-3.2,0-6.1,0.5-8.7,1.6c-2.6,1.1-4.9,2.6-6.8,4.7c-1.9,2-3.4,4.5-4.5,7.3s-1.6,6.1-1.6,9.7            c0,3.7,0.5,6.9,1.6,9.8c1.1,2.9,2.5,5.3,4.4,7.3c1.9,2,4.1,3.5,6.6,4.6c2.5,1.1,5.3,1.6,8.2,1.6c1.9,0,3.5-0.1,5-0.4            c1.5-0.2,2.8-0.6,4-1.1c1.2-0.5,2.4-1.1,3.4-1.8c1.1-0.7,2.1-1.5,3.1-2.5c0.1-0.1,0.2-0.2,0.3-0.2            C367.3,68.9,367.5,68.8,367.6,68.8z"/>        <path class="st2" d="M351.1,78.8c-3.7,0-7.1-0.7-10.1-1.9c-3.1-1.3-5.7-3.1-7.9-5.5c-2.2-2.4-3.9-5.2-5.1-8.6            c-1.2-3.3-1.8-7.1-1.8-11.1c0-4,0.6-7.7,1.9-11c1.3-3.3,3.1-6.2,5.3-8.6c2.3-2.4,5.1-4.3,8.2-5.6c3.2-1.3,6.7-2,10.6-2            c1.9,0,3.7,0.1,5.3,0.4c1.6,0.3,3.1,0.7,4.5,1.2c1.4,0.5,2.7,1.2,3.9,2c1.2,0.8,2.4,1.7,3.6,2.8l0.4,0.4l-1.4,2.1            c-0.2,0.3-0.6,0.7-1.4,0.7c-0.4,0-0.7-0.2-1.2-0.5c-0.3-0.3-0.8-0.6-1.3-0.9c-0.5-0.4-1.1-0.8-1.9-1.2c-0.7-0.4-1.6-0.8-2.6-1.2            c-1-0.4-2.2-0.7-3.5-0.9c-1.3-0.2-2.8-0.4-4.5-0.4c-3.1,0-5.9,0.5-8.5,1.6c-2.5,1.1-4.8,2.6-6.6,4.5c-1.8,1.9-3.3,4.3-4.3,7.1            c-1,2.8-1.6,6-1.6,9.4c0,3.6,0.5,6.8,1.5,9.6c1,2.8,2.4,5.2,4.2,7.1c1.8,1.9,3.9,3.4,6.4,4.4c2.4,1,5.1,1.5,8,1.5            c1.8,0,3.5-0.1,4.9-0.4c1.4-0.2,2.7-0.6,3.9-1.1c1.2-0.5,2.3-1.1,3.3-1.7c1-0.7,2-1.5,3-2.4c0.2-0.2,0.3-0.2,0.5-0.3            c0.5-0.3,1.3-0.2,1.7,0.3l1.9,2l-0.4,0.4c-1.1,1.2-2.3,2.2-3.6,3.2c-1.3,0.9-2.7,1.8-4.3,2.4c-1.5,0.7-3.2,1.2-5.1,1.5            C355.3,78.6,353.3,78.8,351.1,78.8z M352.2,25.7c-3.7,0-7.1,0.6-10.1,1.9c-3,1.2-5.7,3-7.8,5.3c-2.2,2.3-3.9,5-5.1,8.2            c-1.2,3.2-1.8,6.7-1.8,10.6c0,3.9,0.6,7.5,1.8,10.7c1.2,3.2,2.8,5.9,4.9,8.2c2.1,2.2,4.6,4,7.5,5.2c2.9,1.2,6.1,1.8,9.6,1.8            c2.1,0,4-0.2,5.8-0.5c1.7-0.3,3.4-0.8,4.8-1.5c1.5-0.6,2.8-1.4,4-2.3c1.1-0.8,2.1-1.7,3-2.6l-1.1-1.2c-0.1-0.1-0.2-0.1-0.3,0            c-0.1,0-0.2,0.1-0.3,0.2c-1,0.9-2.1,1.8-3.2,2.5c-1.1,0.7-2.3,1.4-3.5,1.9c-1.3,0.5-2.7,0.9-4.1,1.1c-1.5,0.2-3.2,0.4-5.1,0.4            c-3,0-5.9-0.6-8.5-1.6c-2.6-1.1-4.9-2.7-6.8-4.7c-1.9-2-3.4-4.6-4.5-7.5c-1.1-2.9-1.6-6.3-1.6-10c0-3.6,0.5-6.9,1.6-9.9            c1.1-2.9,2.6-5.5,4.6-7.5c2-2.1,4.3-3.7,7-4.8c2.7-1.1,5.7-1.7,8.9-1.7c1.7,0,3.3,0.1,4.7,0.4c1.4,0.3,2.6,0.6,3.7,1            c1.1,0.4,2,0.8,2.8,1.3c0.8,0.5,1.4,0.9,1.9,1.3c0.5,0.4,1,0.7,1.3,1c0.3,0.3,0.5,0.3,0.5,0.3c0.3,0,0.4-0.1,0.4-0.2l0.8-1.2            c-1-0.9-2-1.6-3-2.3c-1.2-0.8-2.4-1.4-3.7-1.9c-1.3-0.5-2.8-0.9-4.3-1.2C355.7,25.9,354,25.7,352.2,25.7z"/>    </g>    <g>        <path class="st1" d="M410.3,25.7v3.1H383v21h22.7v3H383v21.6h27.3v3.1h-31.1V25.7H410.3z"/>        <path class="st2" d="M410.9,78.2h-32.3V25.1h32.3v4.3h-27.3v19.7h22.7v4.3h-22.7v20.4h27.3V78.2z M379.8,77h29.9v-1.9h-27.3V52.2            h22.7v-1.8h-22.7V28.2h27.3v-1.9h-29.9V77z"/>    </g>    <g>        <path class="st1" d="M456.8,25.1V33h-23.5v15.7h19.8v7.9h-19.8v21.6h-9.9v-53H456.8z"/>    </g>    <g>        <path class="st1" d="M514.3,51.6c0,3.9-0.6,7.5-1.9,10.8c-1.3,3.3-3.1,6.2-5.5,8.6c-2.3,2.4-5.2,4.3-8.5,5.7c-3.3,1.4-7,2-11,2            c-4,0-7.7-0.7-11-2c-3.3-1.4-6.1-3.2-8.5-5.7c-2.4-2.4-4.2-5.3-5.5-8.6s-1.9-6.9-1.9-10.8s0.6-7.5,1.9-10.8            c1.3-3.3,3.1-6.2,5.5-8.6c2.4-2.4,5.2-4.3,8.5-5.7c3.3-1.4,7-2,11-2c4,0,7.7,0.7,11,2.1c3.3,1.4,6.1,3.3,8.5,5.7            c2.3,2.4,4.2,5.3,5.5,8.6C513.6,44.1,514.3,47.7,514.3,51.6z M504.2,51.6c0-2.9-0.4-5.5-1.2-7.8c-0.8-2.3-1.9-4.3-3.3-5.9            c-1.4-1.6-3.2-2.8-5.3-3.7c-2.1-0.9-4.4-1.3-7-1.3c-2.6,0-4.9,0.4-7,1.3c-2.1,0.9-3.8,2.1-5.3,3.7c-1.5,1.6-2.6,3.6-3.4,5.9            c-0.8,2.3-1.2,4.9-1.2,7.8s0.4,5.5,1.2,7.8c0.8,2.3,1.9,4.3,3.4,5.9c1.5,1.6,3.2,2.8,5.3,3.7c2.1,0.9,4.4,1.3,7,1.3            c2.6,0,4.9-0.4,7-1.3c2.1-0.9,3.8-2.1,5.3-3.7c1.4-1.6,2.5-3.6,3.3-5.9C503.8,57.1,504.2,54.5,504.2,51.6z"/>    </g>    <g>        <path class="st1" d="M534.9,50.4l2.3,0c1.9,0,3.5-0.2,4.9-0.7c1.4-0.5,2.5-1.1,3.4-1.9c0.9-0.8,1.6-1.8,2-2.9            c0.4-1.1,0.7-2.4,0.7-3.7c0-2.7-0.9-4.8-2.7-6.2c-1.8-1.4-4.5-2.2-8.1-2.2H531v17.6v7.1v20.7h-9.9v-53h16.2c3.6,0,6.7,0.4,9.3,1.1            c2.6,0.7,4.7,1.8,6.3,3.1c1.6,1.3,2.9,3,3.6,4.8c0.8,1.9,1.2,3.9,1.2,6.2c0,1.8-0.3,3.5-0.8,5.1c-0.5,1.6-1.3,3-2.3,4.3            c-1,1.3-2.2,2.4-3.7,3.4c-1.5,1-3.1,1.8-5,2.3c1.2,0.7,2.3,1.7,3.2,3l13.3,19.6h-8.9c-0.9,0-1.6-0.2-2.2-0.5            c-0.6-0.3-1.1-0.8-1.5-1.5c0,0-11.1-17-11.1-17c-0.3-0.4-0.9-1.3-1.5-1.4c-1.2,0-2.4,0-3.5,0c0,0,0-6,0-6.4            C533.8,50.4,534.9,50.4,534.9,50.4z"/>    </g>    <g>        <path class="st1" d="M591.4,70.9c2.2,0,4.2-0.2,5.8-0.6c1.6-0.4,3.2-1,4.7-1.7v-12h-6.6c-0.6,0-1.1-0.2-1.5-0.5            c-0.4-0.4-0.6-0.8-0.6-1.3v-5.6h17.6V73c-1.3,1-2.7,1.8-4.2,2.5c-1.5,0.7-3,1.3-4.7,1.8c-1.7,0.5-3.4,0.8-5.3,1            c-1.9,0.2-3.9,0.3-6.1,0.3c-3.9,0-7.4-0.7-10.7-2c-3.3-1.3-6.1-3.2-8.4-5.6c-2.4-2.4-4.2-5.3-5.6-8.6c-1.3-3.3-2-7-2-10.9            c0-4,0.6-7.6,1.9-11c1.3-3.3,3.1-6.2,5.5-8.6c2.4-2.4,5.3-4.3,8.7-5.6c3.4-1.3,7.2-2,11.4-2c4.3,0,8.1,0.6,11.2,1.9            c3.2,1.3,5.8,3,8,5l-2.9,4.5c-0.6,0.9-1.3,1.4-2.2,1.4c-0.6,0-1.2-0.2-1.8-0.6c-0.8-0.5-1.6-0.9-2.4-1.4c-0.8-0.5-1.7-0.9-2.7-1.2            c-1-0.3-2.1-0.6-3.3-0.8c-1.2-0.2-2.7-0.3-4.3-0.3c-2.6,0-5,0.4-7.1,1.3c-2.1,0.9-3.9,2.1-5.4,3.8c-1.5,1.6-2.6,3.6-3.4,5.9            c-0.8,2.3-1.2,4.9-1.2,7.7c0,3.1,0.4,5.8,1.3,8.2c0.9,2.4,2.1,4.4,3.6,6s3.4,2.9,5.5,3.8S588.9,70.9,591.4,70.9z"/>    </g>    <g>        <path class="st1" d="M645.7,56.8h-16.1v13.4H653v7.9h-33.4v-53H653V33h-23.5v16.3H648v5.8C648,55.1,647.9,56.8,645.7,56.8z"/>    </g></g></svg>
                </a>
            </div>
        </nav>
    </section>

    <section class="l-nav-bottom">
        <nav class="row">
            <div class="columns small-12 large-6 copyright-notice">&copy; 2019 Slashdot Media. All Rights Reserved.</div>
            <div class="columns large-6 links">
                <span class="show-for-large">
                    <a href="http://slashdotmedia.com/terms-of-use" title="Terms" rel="nofollow">Terms</a>
                    <a href="http://slashdotmedia.com/privacy-statement/" title="Privacy" rel="nofollow">Privacy</a>
                </span>
                <span id='teconsent'></span>
                
                <span class="show-for-large">
                    <a href="http://slashdotmedia.com/opt-out-choices" title="Opt Out" rel="nofollow">Opt Out</a>
                    <a href="http://slashdotmedia.com/" title="Advertise" rel="nofollow">Advertise</a>
                </span>
            </div>
        </nav>
    </section>
</footer>


<div id="l-no-css" style="font-family:sans-serif;width:100%;font-size:2em;background:#fff;color:#ff3300;padding:2rem;border:1px solid #ff3300;position:absolute;top: 0;left:0;box-sizing: border-box;">
    Oh no! Some styles failed to load. Please try reloading this page, or <a href="/support" target="_blank" style="color:#0099cc;">contact support</a>.
</div>
<script>

document.addEventListener('DOMContentLoaded', function () {
    var hasCSS = window.getComputedStyle(document.querySelector('#l-no-css')).display === 'none';
    if(!hasCSS) {
        var svgs = document.querySelectorAll('svg');
        for (var x=0; x<svgs.length; x++){
            svgs[x].style.display = 'none';
        }
        window.scroll(0, 0);  
    }
});
</script>







</div>


<div id="messages">
    
</div>


    <!-- ew:body_js -->


    <script type="text/javascript" src="https://a.fsdn.com/allura/nf/1568656117/_ew_/_slim/js?href=allura%2Fjs%2Fjquery.notify.js%3Ballura%2Fjs%2Fjquery.tooltipster.js%3Ballura%2Fjs%2Fsylvester.js%3Ballura%2Fjs%2Ftwemoji.min.js%3Ballura%2Fjs%2Fpb.transformie.min.js%3Ballura%2Fjs%2Fallura-base.js%3Ballura%2Fjs%2Fchecklist.js%3Ballura%2Fjs%2Fadmin_modal.js%3Bjs%2Fjquery.lightbox_me.js%3Ballura%2Fjs%2Fmemorable.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fshared.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fsticky.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Faudero-sticky.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fsandiego%2Fchrome.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fsandiego%2Futilities.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.core.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.util.mediaQuery.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.util.keyboard.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.util.box.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.util.nest.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.dropdownMenu.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.offcanvas.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fsandiego%2Fproject.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Fjquery.typeahead.min.js%3Ballura%2Fjs%2Fmaximize-content.js"></script>

    
<!-- /ew:body_js -->



    <!-- ew:body_js_tail -->


    
<!-- /ew:body_js_tail -->




<script type="text/javascript">(function() {
  $('#access_urls .btn').click(function(evt){
    evt.preventDefault();
    var parent = $(this).parents('.btn-bar');
    var checkout_cmd = $(this).attr('data-url');
    $(parent).find('input').val(checkout_cmd);
    $(parent).find('span').text($(this).attr('title')+' access');
    $(this).parent().children('.btn').removeClass('active');
    $(this).addClass('active');
    if (checkout_cmd.indexOf(' http://') !== -1 || checkout_cmd.indexOf(' https://') !== -1 ) {
      $('#http-2fa-msg').show();
    } else {
      $('#http-2fa-msg').hide();
    }
  });
  $('#access_urls .btn').first().click();

  
  var repo_status = document.getElementById('repo_status');
  // The repo_status div will only be present if repo.status != 'ready'
  if (repo_status) {
    $('.spinner').show()
    var delay = 500;
    function check_status() {
        $.get('/p/gridlab-d/code/status', function(data) {
            if (data.status === 'ready') {
                $('.spinner').hide()
                $('#repo_status h2').html('Repo status: ready. <a href=".">Click here to refresh this page.</a>');
            }
            else {
                $('#repo_status h2 span').html(data.status);
                if (delay < 60000){
                    delay = delay * 2;
                }
                window.setTimeout(check_status, delay);
            }
        });
    }
    var status_checker = window.setTimeout(check_status, delay);
    
  }
}());
</script>

<script type="text/javascript">(function() {
  $(window).bind('hashchange', function(e) {
    var hash = window.location.hash.substring(1);
	if ('originalEvent' in e && 'oldURL' in e.originalEvent) {
      $('#' + e.originalEvent.oldURL.split('#')[1]).css('background-color', 'transparent');
	}
    if (hash !== '' && hash.substring(0, 1) === 'l' && !isNaN(hash.substring(1))) {
      $('#' + hash).css('background-color', '#ffff99');
    }
  }).trigger('hashchange');

  var clicks = 0;
  $('.code_block').each(function(index, element) {
    $(element).bind('click', function() {
      // Trick to ignore double and triple clicks
      clicks++;
      if (clicks == 1) {
        setTimeout(function() {
          if (clicks == 1) {
            var hash = window.location.hash.substring(1);
            if (hash !== '' && hash.substring(0, 1) === 'l' && !isNaN(hash.substring(1))) {
              $('#' + hash).css('background-color', 'transparent');
            }
            $(element).css('background-color', '#ffff99');
            window.location.href = '#' + $(element).attr('id');
          };
          clicks = 0;
        }, 500);
      };
    });
  });
}());
</script>


    


    
    
    <noscript><p><img src="//analytics.slashdotmedia.com/sf.php?idsite=39" style="border:0;" alt="" /></p></noscript>
    
    <script>
        $(document).foundation();
    </script>
    









<script>
    $(document).ready(function () {
        $(".tooltip, .m-tooltip").tooltipster({
            animation: 'fade',
            delay: 200,
            theme: 'tooltipster-light',
            trigger: 'hover',
            position: 'right',
            iconCloning: false,
            maxWidth: 300
        }).focus(function () {
            $(this).tooltipster('show');
        }).blur(function () {
            $(this).tooltipster('hide');
        });

    });
</script>
</body>
</html>