     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4968 { 
     name R3-12-47-3_tn_2791; 
     phases AS; 
     parent R3-12-47-3_tm_1166; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4969 { 
     name R3-12-47-3_tn_2792; 
     phases CS; 
     parent R3-12-47-3_tm_1167; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4970 { 
     name R3-12-47-3_tn_2793; 
     phases AS; 
     parent R3-12-47-3_tm_1168; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4971 { 
     name R3-12-47-3_tn_2794; 
     phases CS; 
     parent R3-12-47-3_tm_1169; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4972 { 
     name R3-12-47-3_tn_2795; 
     phases AS; 
     parent R3-12-47-3_tm_1170; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4973 { 
     name R3-12-47-3_tn_2796; 
     phases CS; 
     parent R3-12-47-3_tm_1171; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4974 { 
     name R3-12-47-3_tn_2797; 
     phases AS; 
     parent R3-12-47-3_tm_1172; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4975 { 
     name R3-12-47-3_tn_2798; 
     phases CS; 
     parent R3-12-47-3_tm_1173; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4976 { 
     name R3-12-47-3_tn_2799; 
     phases AS; 
     parent R3-12-47-3_tm_1174; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4977 { 
     name R3-12-47-3_tn_2800; 
     phases CS; 
     parent R3-12-47-3_tm_1175; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4978 { 
     name R3-12-47-3_tn_2801; 
     phases AS; 
     parent R3-12-47-3_tm_1176; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4979 { 
     name R3-12-47-3_tn_2802; 
     phases BS; 
     parent R3-12-47-3_tm_1177; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4980 { 
     name R3-12-47-3_tn_2803; 
     phases AS; 
     parent R3-12-47-3_tm_1178; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4981 { 
     name R3-12-47-3_tn_2804; 
     phases BS; 
     parent R3-12-47-3_tm_1179; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4982 { 
     name R3-12-47-3_tn_2805; 
     phases AS; 
     parent R3-12-47-3_tm_1180; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4983 { 
     name R3-12-47-3_tn_2806; 
     phases BS; 
     parent R3-12-47-3_tm_1181; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4984 { 
     name R3-12-47-3_tn_2807; 
     phases CS; 
     parent R3-12-47-3_tm_1182; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4985 { 
     name R3-12-47-3_tn_2808; 
     phases AS; 
     parent R3-12-47-3_tm_1183; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4986 { 
     name R3-12-47-3_tn_2809; 
     phases BS; 
     parent R3-12-47-3_tm_1184; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4987 { 
     name R3-12-47-3_tn_2810; 
     phases CS; 
     parent R3-12-47-3_tm_1185; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4988 { 
     name R3-12-47-3_tn_2811; 
     phases AS; 
     parent R3-12-47-3_tm_1186; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4989 { 
     name R3-12-47-3_tn_2812; 
     phases BS; 
     parent R3-12-47-3_tm_1187; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4990 { 
     name R3-12-47-3_tn_2813; 
     phases AS; 
     parent R3-12-47-3_tm_1188; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4991 { 
     name R3-12-47-3_tn_2814; 
     phases BS; 
     parent R3-12-47-3_tm_1189; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4992 { 
     name R3-12-47-3_tn_2815; 
     phases CS; 
     parent R3-12-47-3_tm_1190; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4993 { 
     name R3-12-47-3_tn_2816; 
     phases AS; 
     parent R3-12-47-3_tm_1191; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4994 { 
     name R3-12-47-3_tn_2817; 
     phases BS; 
     parent R3-12-47-3_tm_1192; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4995 { 
     name R3-12-47-3_tn_2818; 
     phases CS; 
     parent R3-12-47-3_tm_1193; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4996 { 
     name R3-12-47-3_tn_2819; 
     phases AS; 
     parent R3-12-47-3_tm_1194; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4997 { 
     name R3-12-47-3_tn_2820; 
     phases BS; 
     parent R3-12-47-3_tm_1195; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4998 { 
     name R3-12-47-3_tn_2821; 
     phases AS; 
     parent R3-12-47-3_tm_1196; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4999 { 
     name R3-12-47-3_tn_2822; 
     phases BS; 
     parent R3-12-47-3_tm_1197; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5000 { 
     name R3-12-47-3_tn_2823; 
     phases BS; 
     parent R3-12-47-3_tm_1198; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5001 { 
     name R3-12-47-3_tn_2824; 
     phases CS; 
     parent R3-12-47-3_tm_1199; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5002 { 
     name R3-12-47-3_tn_2825; 
     phases AS; 
     parent R3-12-47-3_tm_1200; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5003 { 
     name R3-12-47-3_tn_2826; 
     phases CS; 
     parent R3-12-47-3_tm_1201; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5004 { 
     name R3-12-47-3_tn_2827; 
     phases AS; 
     parent R3-12-47-3_tm_1202; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5005 { 
     name R3-12-47-3_tn_2828; 
     phases BS; 
     parent R3-12-47-3_tm_1203; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5006 { 
     name R3-12-47-3_tn_2829; 
     phases CS; 
     parent R3-12-47-3_tm_1204; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5007 { 
     name R3-12-47-3_tn_2830; 
     phases AS; 
     parent R3-12-47-3_tm_1205; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5008 { 
     name R3-12-47-3_tn_2831; 
     phases CS; 
     parent R3-12-47-3_tm_1206; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5009 { 
     name R3-12-47-3_tn_2832; 
     phases AS; 
     parent R3-12-47-3_tm_1207; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5010 { 
     name R3-12-47-3_tn_2833; 
     phases BS; 
     parent R3-12-47-3_tm_1208; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5011 { 
     name R3-12-47-3_tn_2834; 
     phases AS; 
     parent R3-12-47-3_tm_1209; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5012 { 
     name R3-12-47-3_tn_2835; 
     phases BS; 
     parent R3-12-47-3_tm_1210; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5013 { 
     name R3-12-47-3_tn_2836; 
     phases AS; 
     parent R3-12-47-3_tm_1211; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5014 { 
     name R3-12-47-3_tn_2837; 
     phases BS; 
     parent R3-12-47-3_tm_1212; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5015 { 
     name R3-12-47-3_tn_2838; 
     phases AS; 
     parent R3-12-47-3_tm_1213; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5016 { 
     name R3-12-47-3_tn_2839; 
     phases BS; 
     parent R3-12-47-3_tm_1214; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5017 { 
     name R3-12-47-3_tn_2840; 
     phases AS; 
     parent R3-12-47-3_tm_1215; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5018 { 
     name R3-12-47-3_tn_2841; 
     phases BS; 
     parent R3-12-47-3_tm_1216; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5019 { 
     name R3-12-47-3_tn_2842; 
     phases AS; 
     parent R3-12-47-3_tm_1217; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5020 { 
     name R3-12-47-3_tn_2843; 
     phases BS; 
     parent R3-12-47-3_tm_1218; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5021 { 
     name R3-12-47-3_tn_2844; 
     phases AS; 
     parent R3-12-47-3_tm_1219; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5022 { 
     name R3-12-47-3_tn_2845; 
     phases BS; 
     parent R3-12-47-3_tm_1220; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5023 { 
     name R3-12-47-3_tn_2846; 
     phases AS; 
     parent R3-12-47-3_tm_1221; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5024 { 
     name R3-12-47-3_tn_2847; 
     phases BS; 
     parent R3-12-47-3_tm_1222; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5025 { 
     name R3-12-47-3_tn_2848; 
     phases AS; 
     parent R3-12-47-3_tm_1223; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5026 { 
     name R3-12-47-3_tn_2849; 
     phases BS; 
     parent R3-12-47-3_tm_1224; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5027 { 
     name R3-12-47-3_tn_2850; 
     phases AS; 
     parent R3-12-47-3_tm_1225; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5028 { 
     name R3-12-47-3_tn_2851; 
     phases CS; 
     parent R3-12-47-3_tm_1226; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5029 { 
     name R3-12-47-3_tn_2852; 
     phases BS; 
     parent R3-12-47-3_tm_1227; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5030 { 
     name R3-12-47-3_tn_2853; 
     phases CS; 
     parent R3-12-47-3_tm_1228; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5031 { 
     name R3-12-47-3_tn_2854; 
     phases AS; 
     parent R3-12-47-3_tm_1229; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5032 { 
     name R3-12-47-3_tn_2855; 
     phases CS; 
     parent R3-12-47-3_tm_1230; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5033 { 
     name R3-12-47-3_tn_2856; 
     phases AS; 
     parent R3-12-47-3_tm_1231; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5034 { 
     name R3-12-47-3_tn_2857; 
     phases CS; 
     parent R3-12-47-3_tm_1232; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5035 { 
     name R3-12-47-3_tn_2858; 
     phases BS; 
     parent R3-12-47-3_tm_1233; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5036 { 
     name R3-12-47-3_tn_2859; 
     phases CS; 
     parent R3-12-47-3_tm_1234; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5037 { 
     name R3-12-47-3_tn_2860; 
     phases BS; 
     parent R3-12-47-3_tm_1235; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5038 { 
     name R3-12-47-3_tn_2861; 
     phases CS; 
     parent R3-12-47-3_tm_1236; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5039 { 
     name R3-12-47-3_tn_2862; 
     phases AS; 
     parent R3-12-47-3_tm_1237; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5040 { 
     name R3-12-47-3_tn_2863; 
     phases BS; 
     parent R3-12-47-3_tm_1238; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5041 { 
     name R3-12-47-3_tn_2864; 
     phases CS; 
     parent R3-12-47-3_tm_1239; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5042 { 
     name R3-12-47-3_tn_2865; 
     phases BS; 
     parent R3-12-47-3_tm_1240; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5043 { 
     name R3-12-47-3_tn_2866; 
     phases CS; 
     parent R3-12-47-3_tm_1241; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5044 { 
     name R3-12-47-3_tn_2867; 
     phases BS; 
     parent R3-12-47-3_tm_1242; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5045 { 
     name R3-12-47-3_tn_2868; 
     phases CS; 
     parent R3-12-47-3_tm_1243; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5046 { 
     name R3-12-47-3_tn_2869; 
     phases BS; 
     parent R3-12-47-3_tm_1244; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5047 { 
     name R3-12-47-3_tn_2870; 
     phases CS; 
     parent R3-12-47-3_tm_1245; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5048 { 
     name R3-12-47-3_tn_2871; 
     phases BS; 
     parent R3-12-47-3_tm_1246; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5049 { 
     name R3-12-47-3_tn_2872; 
     phases CS; 
     parent R3-12-47-3_tm_1247; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5050 { 
     name R3-12-47-3_tn_2873; 
     phases AS; 
     parent R3-12-47-3_tm_1248; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5051 { 
     name R3-12-47-3_tn_2874; 
     phases AS; 
     parent R3-12-47-3_tm_1249; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5052 { 
     name R3-12-47-3_tn_2875; 
     phases AS; 
     parent R3-12-47-3_tm_1250; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5053 { 
     name R3-12-47-3_tn_2876; 
     phases AS; 
     parent R3-12-47-3_tm_1251; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5054 { 
     name R3-12-47-3_tn_2877; 
     phases AS; 
     parent R3-12-47-3_tm_1252; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5055 { 
     name R3-12-47-3_tn_2878; 
     phases BS; 
     parent R3-12-47-3_tm_1253; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5056 { 
     name R3-12-47-3_tn_2879; 
     phases AS; 
     parent R3-12-47-3_tm_1254; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5057 { 
     name R3-12-47-3_tn_2880; 
     phases CS; 
     parent R3-12-47-3_tm_1255; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5058 { 
     name R3-12-47-3_tn_2881; 
     phases AS; 
     parent R3-12-47-3_tm_1256; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5059 { 
     name R3-12-47-3_tn_2882; 
     phases BS; 
     parent R3-12-47-3_tm_1257; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5060 { 
     name R3-12-47-3_tn_2883; 
     phases BS; 
     parent R3-12-47-3_tm_1258; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5061 { 
     name R3-12-47-3_tn_2884; 
     phases CS; 
     parent R3-12-47-3_tm_1259; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5062 { 
     name R3-12-47-3_tn_2885; 
     phases BS; 
     parent R3-12-47-3_tm_1260; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5063 { 
     name R3-12-47-3_tn_2886; 
     phases CS; 
     parent R3-12-47-3_tm_1261; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5064 { 
     name R3-12-47-3_tn_2887; 
     phases AS; 
     parent R3-12-47-3_tm_1262; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5065 { 
     name R3-12-47-3_tn_2888; 
     phases CS; 
     parent R3-12-47-3_tm_1263; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5066 { 
     name R3-12-47-3_tn_2889; 
     phases AS; 
     parent R3-12-47-3_tm_1264; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5067 { 
     name R3-12-47-3_tn_2890; 
     phases BS; 
     parent R3-12-47-3_tm_1265; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5068 { 
     name R3-12-47-3_tn_2891; 
     phases AS; 
     parent R3-12-47-3_tm_1266; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5069 { 
     name R3-12-47-3_tn_2892; 
     phases CS; 
     parent R3-12-47-3_tm_1267; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5070 { 
     name R3-12-47-3_tn_2893; 
     phases AS; 
     parent R3-12-47-3_tm_1268; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5071 { 
     name R3-12-47-3_tn_2894; 
     phases BS; 
     parent R3-12-47-3_tm_1269; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5072 { 
     name R3-12-47-3_tn_2895; 
     phases AS; 
     parent R3-12-47-3_tm_1270; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5073 { 
     name R3-12-47-3_tn_2896; 
     phases BS; 
     parent R3-12-47-3_tm_1271; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5074 { 
     name R3-12-47-3_tn_2897; 
     phases AS; 
     parent R3-12-47-3_tm_1272; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5075 { 
     name R3-12-47-3_tn_2898; 
     phases BS; 
     parent R3-12-47-3_tm_1273; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5076 { 
     name R3-12-47-3_tn_2899; 
     phases AS; 
     parent R3-12-47-3_tm_1274; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5077 { 
     name R3-12-47-3_tn_2900; 
     phases BS; 
     parent R3-12-47-3_tm_1275; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5078 { 
     name R3-12-47-3_tn_2901; 
     phases AS; 
     parent R3-12-47-3_tm_1276; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5079 { 
     name R3-12-47-3_tn_2902; 
     phases BS; 
     parent R3-12-47-3_tm_1277; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5080 { 
     name R3-12-47-3_tn_2903; 
     phases AS; 
     parent R3-12-47-3_tm_1278; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5081 { 
     name R3-12-47-3_tn_2904; 
     phases BS; 
     parent R3-12-47-3_tm_1279; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5082 { 
     name R3-12-47-3_tn_2905; 
     phases AS; 
     parent R3-12-47-3_tm_1280; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5083 { 
     name R3-12-47-3_tn_2906; 
     phases BS; 
     parent R3-12-47-3_tm_1281; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5084 { 
     name R3-12-47-3_tn_2907; 
     phases AS; 
     parent R3-12-47-3_tm_1282; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5085 { 
     name R3-12-47-3_tn_2908; 
     phases BS; 
     parent R3-12-47-3_tm_1283; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5086 { 
     name R3-12-47-3_tn_2909; 
     phases AS; 
     parent R3-12-47-3_tm_1284; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5087 { 
     name R3-12-47-3_tn_2910; 
     phases BS; 
     parent R3-12-47-3_tm_1285; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5088 { 
     name R3-12-47-3_tn_2911; 
     phases AS; 
     parent R3-12-47-3_tm_1286; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5089 { 
     name R3-12-47-3_tn_2912; 
     phases BS; 
     parent R3-12-47-3_tm_1287; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5090 { 
     name R3-12-47-3_tn_2913; 
     phases AS; 
     parent R3-12-47-3_tm_1288; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5091 { 
     name R3-12-47-3_tn_2914; 
     phases BS; 
     parent R3-12-47-3_tm_1289; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5092 { 
     name R3-12-47-3_tn_2915; 
     phases AS; 
     parent R3-12-47-3_tm_1290; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5093 { 
     name R3-12-47-3_tn_2916; 
     phases BS; 
     parent R3-12-47-3_tm_1291; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5094 { 
     name R3-12-47-3_tn_2917; 
     phases AS; 
     parent R3-12-47-3_tm_1292; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5095 { 
     name R3-12-47-3_tn_2918; 
     phases BS; 
     parent R3-12-47-3_tm_1293; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5096 { 
     name R3-12-47-3_tn_2919; 
     phases CS; 
     parent R3-12-47-3_tm_1294; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5097 { 
     name R3-12-47-3_tn_2920; 
     phases AS; 
     parent R3-12-47-3_tm_1295; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5098 { 
     name R3-12-47-3_tn_2921; 
     phases BS; 
     parent R3-12-47-3_tm_1296; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5099 { 
     name R3-12-47-3_tn_2922; 
     phases CS; 
     parent R3-12-47-3_tm_1297; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5100 { 
     name R3-12-47-3_tn_2923; 
     phases AS; 
     parent R3-12-47-3_tm_1298; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5101 { 
     name R3-12-47-3_tn_2924; 
     phases BS; 
     parent R3-12-47-3_tm_1299; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5102 { 
     name R3-12-47-3_tn_2925; 
     phases CS; 
     parent R3-12-47-3_tm_1300; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5103 { 
     name R3-12-47-3_tn_2926; 
     phases AS; 
     parent R3-12-47-3_tm_1301; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5104 { 
     name R3-12-47-3_tn_2927; 
     phases BS; 
     parent R3-12-47-3_tm_1302; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5105 { 
     name R3-12-47-3_tn_2928; 
     phases CS; 
     parent R3-12-47-3_tm_1303; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5106 { 
     name R3-12-47-3_tn_2929; 
     phases AS; 
     parent R3-12-47-3_tm_1304; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5107 { 
     name R3-12-47-3_tn_2930; 
     phases BS; 
     parent R3-12-47-3_tm_1305; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5108 { 
     name R3-12-47-3_tn_2931; 
     phases CS; 
     parent R3-12-47-3_tm_1306; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5109 { 
     name R3-12-47-3_tn_2932; 
     phases AS; 
     parent R3-12-47-3_tm_1307; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5110 { 
     name R3-12-47-3_tn_2933; 
     phases BS; 
     parent R3-12-47-3_tm_1308; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5111 { 
     name R3-12-47-3_tn_2934; 
     phases CS; 
     parent R3-12-47-3_tm_1309; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5112 { 
     name R3-12-47-3_tn_2935; 
     phases BS; 
     parent R3-12-47-3_tm_1310; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5113 { 
     name R3-12-47-3_tn_2936; 
     phases CS; 
     parent R3-12-47-3_tm_1311; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5114 { 
     name R3-12-47-3_tn_2937; 
     phases AS; 
     parent R3-12-47-3_tm_1312; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5115 { 
     name R3-12-47-3_tn_2938; 
     phases BS; 
     parent R3-12-47-3_tm_1313; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5116 { 
     name R3-12-47-3_tn_2939; 
     phases AS; 
     parent R3-12-47-3_tm_1314; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5117 { 
     name R3-12-47-3_tn_2940; 
     phases BS; 
     parent R3-12-47-3_tm_1315; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5118 { 
     name R3-12-47-3_tn_2941; 
     phases AS; 
     parent R3-12-47-3_tm_1316; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5119 { 
     name R3-12-47-3_tn_2942; 
     phases CS; 
     parent R3-12-47-3_tm_1317; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5120 { 
     name R3-12-47-3_tn_2943; 
     phases AS; 
     parent R3-12-47-3_tm_1318; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5121 { 
     name R3-12-47-3_tn_2944; 
     phases CS; 
     parent R3-12-47-3_tm_1319; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5122 { 
     name R3-12-47-3_tn_2945; 
     phases BS; 
     parent R3-12-47-3_tm_1320; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5123 { 
     name R3-12-47-3_tn_2946; 
     phases CS; 
     parent R3-12-47-3_tm_1321; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5124 { 
     name R3-12-47-3_tn_2947; 
     phases AS; 
     parent R3-12-47-3_tm_1322; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5125 { 
     name R3-12-47-3_tn_2948; 
     phases BS; 
     parent R3-12-47-3_tm_1323; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5126 { 
     name R3-12-47-3_tn_2949; 
     phases AS; 
     parent R3-12-47-3_tm_1324; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5127 { 
     name R3-12-47-3_tn_2950; 
     phases BS; 
     parent R3-12-47-3_tm_1325; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5128 { 
     name R3-12-47-3_tn_2951; 
     phases AS; 
     parent R3-12-47-3_tm_1326; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5129 { 
     name R3-12-47-3_tn_2952; 
     phases BS; 
     parent R3-12-47-3_tm_1327; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5130 { 
     name R3-12-47-3_tn_2953; 
     phases AS; 
     parent R3-12-47-3_tm_1328; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5131 { 
     name R3-12-47-3_tn_2954; 
     phases BS; 
     parent R3-12-47-3_tm_1329; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5132 { 
     name R3-12-47-3_tn_2955; 
     phases AS; 
     parent R3-12-47-3_tm_1330; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5133 { 
     name R3-12-47-3_tn_2956; 
     phases BS; 
     parent R3-12-47-3_tm_1331; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5134 { 
     name R3-12-47-3_tn_2957; 
     phases AS; 
     parent R3-12-47-3_tm_1332; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5135 { 
     name R3-12-47-3_tn_2958; 
     phases BS; 
     parent R3-12-47-3_tm_1333; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5136 { 
     name R3-12-47-3_tn_2959; 
     phases AS; 
     parent R3-12-47-3_tm_1334; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5137 { 
     name R3-12-47-3_tn_2960; 
     phases BS; 
     parent R3-12-47-3_tm_1335; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5138 { 
     name R3-12-47-3_tn_2961; 
     phases CS; 
     parent R3-12-47-3_tm_1336; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5139 { 
     name R3-12-47-3_tn_2962; 
     phases AS; 
     parent R3-12-47-3_tm_1337; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5140 { 
     name R3-12-47-3_tn_2963; 
     phases BS; 
     parent R3-12-47-3_tm_1338; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5141 { 
     name R3-12-47-3_tn_2964; 
     phases AS; 
     parent R3-12-47-3_tm_1339; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5142 { 
     name R3-12-47-3_tn_2965; 
     phases CS; 
     parent R3-12-47-3_tm_1340; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5143 { 
     name R3-12-47-3_tn_2966; 
     phases AS; 
     parent R3-12-47-3_tm_1341; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5144 { 
     name R3-12-47-3_tn_2967; 
     phases BS; 
     parent R3-12-47-3_tm_1342; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5145 { 
     name R3-12-47-3_tn_2968; 
     phases AS; 
     parent R3-12-47-3_tm_1343; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5146 { 
     name R3-12-47-3_tn_2969; 
     phases BS; 
     parent R3-12-47-3_tm_1344; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5147 { 
     name R3-12-47-3_tn_2970; 
     phases AS; 
     parent R3-12-47-3_tm_1345; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5148 { 
     name R3-12-47-3_tn_2971; 
     phases BS; 
     parent R3-12-47-3_tm_1346; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5149 { 
     name R3-12-47-3_tn_2972; 
     phases AS; 
     parent R3-12-47-3_tm_1347; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5150 { 
     name R3-12-47-3_tn_2973; 
     phases BS; 
     parent R3-12-47-3_tm_1348; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5151 { 
     name R3-12-47-3_tn_2974; 
     phases CS; 
     parent R3-12-47-3_tm_1349; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5152 { 
     name R3-12-47-3_tn_2975; 
     phases AS; 
     parent R3-12-47-3_tm_1350; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5153 { 
     name R3-12-47-3_tn_2976; 
     phases BS; 
     parent R3-12-47-3_tm_1351; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5154 { 
     name R3-12-47-3_tn_2977; 
     phases AS; 
     parent R3-12-47-3_tm_1352; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5155 { 
     name R3-12-47-3_tn_2978; 
     phases BS; 
     parent R3-12-47-3_tm_1353; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5156 { 
     name R3-12-47-3_tn_2979; 
     phases CS; 
     parent R3-12-47-3_tm_1354; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5157 { 
     name R3-12-47-3_tn_2980; 
     phases AS; 
     parent R3-12-47-3_tm_1355; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5158 { 
     name R3-12-47-3_tn_2981; 
     phases BS; 
     parent R3-12-47-3_tm_1356; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5159 { 
     name R3-12-47-3_tn_2982; 
     phases AS; 
     parent R3-12-47-3_tm_1357; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5160 { 
     name R3-12-47-3_tn_2983; 
     phases BS; 
     parent R3-12-47-3_tm_1358; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5161 { 
     name R3-12-47-3_tn_2984; 
     phases AS; 
     parent R3-12-47-3_tm_1359; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5162 { 
     name R3-12-47-3_tn_2985; 
     phases BS; 
     parent R3-12-47-3_tm_1360; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5163 { 
     name R3-12-47-3_tn_2986; 
     phases AS; 
     parent R3-12-47-3_tm_1361; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5164 { 
     name R3-12-47-3_tn_2987; 
     phases BS; 
     parent R3-12-47-3_tm_1362; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5165 { 
     name R3-12-47-3_tn_2988; 
     phases AS; 
     parent R3-12-47-3_tm_1363; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5166 { 
     name R3-12-47-3_tn_2989; 
     phases BS; 
     parent R3-12-47-3_tm_1364; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5167 { 
     name R3-12-47-3_tn_2990; 
     phases AS; 
     parent R3-12-47-3_tm_1365; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5168 { 
     name R3-12-47-3_tn_2991; 
     phases BS; 
     parent R3-12-47-3_tm_1366; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5169 { 
     name R3-12-47-3_tn_2992; 
     phases AS; 
     parent R3-12-47-3_tm_1367; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5170 { 
     name R3-12-47-3_tn_2993; 
     phases BS; 
     parent R3-12-47-3_tm_1368; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5171 { 
     name R3-12-47-3_tn_2994; 
     phases CS; 
     parent R3-12-47-3_tm_1369; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5172 { 
     name R3-12-47-3_tn_2995; 
     phases BS; 
     parent R3-12-47-3_tm_1370; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5173 { 
     name R3-12-47-3_tn_2996; 
     phases CS; 
     parent R3-12-47-3_tm_1371; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5174 { 
     name R3-12-47-3_tn_2997; 
     phases BS; 
     parent R3-12-47-3_tm_1372; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5175 { 
     name R3-12-47-3_tn_2998; 
     phases CS; 
     parent R3-12-47-3_tm_1373; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5176 { 
     name R3-12-47-3_tn_2999; 
     phases BS; 
     parent R3-12-47-3_tm_1374; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5177 { 
     name R3-12-47-3_tn_3000; 
     phases CS; 
     parent R3-12-47-3_tm_1375; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5178 { 
     name R3-12-47-3_tn_3001; 
     phases AS; 
     parent R3-12-47-3_tm_1376; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5179 { 
     name R3-12-47-3_tn_3002; 
     phases BS; 
     parent R3-12-47-3_tm_1377; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5180 { 
     name R3-12-47-3_tn_3003; 
     phases CS; 
     parent R3-12-47-3_tm_1378; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5181 { 
     name R3-12-47-3_tn_3004; 
     phases BS; 
     parent R3-12-47-3_tm_1379; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5182 { 
     name R3-12-47-3_tn_3005; 
     phases CS; 
     parent R3-12-47-3_tm_1380; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5183 { 
     name R3-12-47-3_tn_3006; 
     phases AS; 
     parent R3-12-47-3_tm_1381; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5184 { 
     name R3-12-47-3_tn_3007; 
     phases BS; 
     parent R3-12-47-3_tm_1382; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5185 { 
     name R3-12-47-3_tn_3008; 
     phases CS; 
     parent R3-12-47-3_tm_1383; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5186 { 
     name R3-12-47-3_tn_3009; 
     phases BS; 
     parent R3-12-47-3_tm_1384; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5187 { 
     name R3-12-47-3_tn_3010; 
     phases CS; 
     parent R3-12-47-3_tm_1385; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5188 { 
     name R3-12-47-3_tn_3011; 
     phases BS; 
     parent R3-12-47-3_tm_1386; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5189 { 
     name R3-12-47-3_tn_3012; 
     phases CS; 
     parent R3-12-47-3_tm_1387; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5190 { 
     name R3-12-47-3_tn_3013; 
     phases AS; 
     parent R3-12-47-3_tm_1388; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5191 { 
     name R3-12-47-3_tn_3014; 
     phases CS; 
     parent R3-12-47-3_tm_1389; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5192 { 
     name R3-12-47-3_tn_3015; 
     phases AS; 
     parent R3-12-47-3_tm_1390; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5193 { 
     name R3-12-47-3_tn_3016; 
     phases CS; 
     parent R3-12-47-3_tm_1391; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5194 { 
     name R3-12-47-3_tn_3017; 
     phases AS; 
     parent R3-12-47-3_tm_1392; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5195 { 
     name R3-12-47-3_tn_3018; 
     phases CS; 
     parent R3-12-47-3_tm_1393; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5196 { 
     name R3-12-47-3_tn_3019; 
     phases AS; 
     parent R3-12-47-3_tm_1394; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5197 { 
     name R3-12-47-3_tn_3020; 
     phases BS; 
     parent R3-12-47-3_tm_1395; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5198 { 
     name R3-12-47-3_tn_3021; 
     phases CS; 
     parent R3-12-47-3_tm_1396; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5199 { 
     name R3-12-47-3_tn_3022; 
     phases AS; 
     parent R3-12-47-3_tm_1397; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5200 { 
     name R3-12-47-3_tn_3023; 
     phases BS; 
     parent R3-12-47-3_tm_1398; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5201 { 
     name R3-12-47-3_tn_3024; 
     phases CS; 
     parent R3-12-47-3_tm_1399; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5202 { 
     name R3-12-47-3_tn_3025; 
     phases CS; 
     parent R3-12-47-3_tm_1400; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5203 { 
     name R3-12-47-3_tn_3026; 
     phases BS; 
     parent R3-12-47-3_tm_1401; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5204 { 
     name R3-12-47-3_tn_3027; 
     phases CS; 
     parent R3-12-47-3_tm_1402; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5205 { 
     name R3-12-47-3_tn_3028; 
     phases BS; 
     parent R3-12-47-3_tm_1403; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5206 { 
     name R3-12-47-3_tn_3029; 
     phases CS; 
     parent R3-12-47-3_tm_1404; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5207 { 
     name R3-12-47-3_tn_3030; 
     phases BS; 
     parent R3-12-47-3_tm_1405; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5208 { 
     name R3-12-47-3_tn_3031; 
     phases CS; 
     parent R3-12-47-3_tm_1406; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5209 { 
     name R3-12-47-3_tn_3032; 
     phases AS; 
     parent R3-12-47-3_tm_1407; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5210 { 
     name R3-12-47-3_tn_3033; 
     phases CS; 
     parent R3-12-47-3_tm_1408; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5211 { 
     name R3-12-47-3_tn_3034; 
     phases AS; 
     parent R3-12-47-3_tm_1409; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5212 { 
     name R3-12-47-3_tn_3035; 
     phases BS; 
     parent R3-12-47-3_tm_1410; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5213 { 
     name R3-12-47-3_tn_3036; 
     phases CS; 
     parent R3-12-47-3_tm_1411; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5214 { 
     name R3-12-47-3_tn_3037; 
     phases AS; 
     parent R3-12-47-3_tm_1412; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5215 { 
     name R3-12-47-3_tn_3038; 
     phases BS; 
     parent R3-12-47-3_tm_1413; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5216 { 
     name R3-12-47-3_tn_3039; 
     phases CS; 
     parent R3-12-47-3_tm_1414; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5217 { 
     name R3-12-47-3_tn_3040; 
     phases AS; 
     parent R3-12-47-3_tm_1415; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5218 { 
     name R3-12-47-3_tn_3041; 
     phases BS; 
     parent R3-12-47-3_tm_1416; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5219 { 
     name R3-12-47-3_tn_3042; 
     phases CS; 
     parent R3-12-47-3_tm_1417; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5220 { 
     name R3-12-47-3_tn_3043; 
     phases AS; 
     parent R3-12-47-3_tm_1418; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5221 { 
     name R3-12-47-3_tn_3044; 
     phases BS; 
     parent R3-12-47-3_tm_1419; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5222 { 
     name R3-12-47-3_tn_3045; 
     phases CS; 
     parent R3-12-47-3_tm_1420; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5223 { 
     name R3-12-47-3_tn_3046; 
     phases AS; 
     parent R3-12-47-3_tm_1421; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5224 { 
     name R3-12-47-3_tn_3047; 
     phases BS; 
     parent R3-12-47-3_tm_1422; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5225 { 
     name R3-12-47-3_tn_3048; 
     phases CS; 
     parent R3-12-47-3_tm_1423; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5226 { 
     name R3-12-47-3_tn_3049; 
     phases AS; 
     parent R3-12-47-3_tm_1424; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5227 { 
     name R3-12-47-3_tn_3050; 
     phases BS; 
     parent R3-12-47-3_tm_1425; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5228 { 
     name R3-12-47-3_tn_3051; 
     phases CS; 
     parent R3-12-47-3_tm_1426; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5229 { 
     name R3-12-47-3_tn_3052; 
     phases AS; 
     parent R3-12-47-3_tm_1427; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5230 { 
     name R3-12-47-3_tn_3053; 
     phases BS; 
     parent R3-12-47-3_tm_1428; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5231 { 
     name R3-12-47-3_tn_3054; 
     phases CS; 
     parent R3-12-47-3_tm_1429; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5232 { 
     name R3-12-47-3_tn_3055; 
     phases BS; 
     parent R3-12-47-3_tm_1430; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5233 { 
     name R3-12-47-3_tn_3056; 
     phases CS; 
     parent R3-12-47-3_tm_1431; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5234 { 
     name R3-12-47-3_tn_3057; 
     phases AS; 
     parent R3-12-47-3_tm_1432; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5235 { 
     name R3-12-47-3_tn_3058; 
     phases BS; 
     parent R3-12-47-3_tm_1433; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5236 { 
     name R3-12-47-3_tn_3059; 
     phases CS; 
     parent R3-12-47-3_tm_1434; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5237 { 
     name R3-12-47-3_tn_3060; 
     phases AS; 
     parent R3-12-47-3_tm_1435; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5238 { 
     name R3-12-47-3_tn_3061; 
     phases BS; 
     parent R3-12-47-3_tm_1436; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5239 { 
     name R3-12-47-3_tn_3062; 
     phases AS; 
     parent R3-12-47-3_tm_1437; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5240 { 
     name R3-12-47-3_tn_3063; 
     phases BS; 
     parent R3-12-47-3_tm_1438; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5241 { 
     name R3-12-47-3_tn_3064; 
     phases AS; 
     parent R3-12-47-3_tm_1439; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5242 { 
     name R3-12-47-3_tn_3065; 
     phases BS; 
     parent R3-12-47-3_tm_1440; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5243 { 
     name R3-12-47-3_tn_3066; 
     phases AS; 
     parent R3-12-47-3_tm_1441; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5244 { 
     name R3-12-47-3_tn_3067; 
     phases BS; 
     parent R3-12-47-3_tm_1442; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5245 { 
     name R3-12-47-3_tn_3068; 
     phases CS; 
     parent R3-12-47-3_tm_1443; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5246 { 
     name R3-12-47-3_tn_3069; 
     phases AS; 
     parent R3-12-47-3_tm_1444; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5247 { 
     name R3-12-47-3_tn_3070; 
     phases BS; 
     parent R3-12-47-3_tm_1445; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5248 { 
     name R3-12-47-3_tn_3071; 
     phases CS; 
     parent R3-12-47-3_tm_1446; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5249 { 
     name R3-12-47-3_tn_3072; 
     phases AS; 
     parent R3-12-47-3_tm_1447; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5250 { 
     name R3-12-47-3_tn_3073; 
     phases BS; 
     parent R3-12-47-3_tm_1448; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5251 { 
     name R3-12-47-3_tn_3074; 
     phases AS; 
     parent R3-12-47-3_tm_1449; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5252 { 
     name R3-12-47-3_tn_3075; 
     phases AS; 
     parent R3-12-47-3_tm_1450; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5253 { 
     name R3-12-47-3_tn_3076; 
     phases AS; 
     parent R3-12-47-3_tm_1451; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5254 { 
     name R3-12-47-3_tn_3077; 
     phases BS; 
     parent R3-12-47-3_tm_1452; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5255 { 
     name R3-12-47-3_tn_3078; 
     phases AS; 
     parent R3-12-47-3_tm_1453; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5256 { 
     name R3-12-47-3_tn_3079; 
     phases BS; 
     parent R3-12-47-3_tm_1454; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5257 { 
     name R3-12-47-3_tn_3080; 
     phases AS; 
     parent R3-12-47-3_tm_1455; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5258 { 
     name R3-12-47-3_tn_3081; 
     phases CS; 
     parent R3-12-47-3_tm_1456; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5259 { 
     name R3-12-47-3_tn_3082; 
     phases BS; 
     parent R3-12-47-3_tm_1457; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5260 { 
     name R3-12-47-3_tn_3083; 
     phases CS; 
     parent R3-12-47-3_tm_1458; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5261 { 
     name R3-12-47-3_tn_3084; 
     phases AS; 
     parent R3-12-47-3_tm_1459; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5262 { 
     name R3-12-47-3_tn_3085; 
     phases CS; 
     parent R3-12-47-3_tm_1460; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5263 { 
     name R3-12-47-3_tn_3086; 
     phases AS; 
     parent R3-12-47-3_tm_1461; 
     power_12 6029.6151+2029.4069j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5264 { 
     name R3-12-47-3_tn_3087; 
     phases BS; 
     parent R3-12-47-3_tm_1462; 
     power_12 6029.6151+2029.4069j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5265 { 
     name R3-12-47-3_tn_3088; 
     phases CS; 
     parent R3-12-47-3_tm_1463; 
     power_12 6029.6151+2029.4069j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5266 { 
     name R3-12-47-3_tn_3089; 
     phases AS; 
     parent R3-12-47-3_tm_1464; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5267 { 
     name R3-12-47-3_tn_3090; 
     phases BS; 
     parent R3-12-47-3_tm_1465; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5268 { 
     name R3-12-47-3_tn_3091; 
     phases CS; 
     parent R3-12-47-3_tm_1466; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5269 { 
     name R3-12-47-3_tn_3092; 
     phases AS; 
     parent R3-12-47-3_tm_1467; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5270 { 
     name R3-12-47-3_tn_3093; 
     phases BS; 
     parent R3-12-47-3_tm_1468; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5271 { 
     name R3-12-47-3_tn_3094; 
     phases CS; 
     parent R3-12-47-3_tm_1469; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5272 { 
     name R3-12-47-3_tn_3095; 
     phases AS; 
     parent R3-12-47-3_tm_1470; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5273 { 
     name R3-12-47-3_tn_3096; 
     phases BS; 
     parent R3-12-47-3_tm_1471; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5274 { 
     name R3-12-47-3_tn_3097; 
     phases AS; 
     parent R3-12-47-3_tm_1472; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5275 { 
     name R3-12-47-3_tn_3098; 
     phases BS; 
     parent R3-12-47-3_tm_1473; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5276 { 
     name R3-12-47-3_tn_3099; 
     phases AS; 
     parent R3-12-47-3_tm_1474; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5277 { 
     name R3-12-47-3_tn_3100; 
     phases BS; 
     parent R3-12-47-3_tm_1475; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5278 { 
     name R3-12-47-3_tn_3101; 
     phases CS; 
     parent R3-12-47-3_tm_1476; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5279 { 
     name R3-12-47-3_tn_3102; 
     phases AS; 
     parent R3-12-47-3_tm_1477; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5280 { 
     name R3-12-47-3_tn_3103; 
     phases CS; 
     parent R3-12-47-3_tm_1478; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5281 { 
     name R3-12-47-3_tn_3104; 
     phases AS; 
     parent R3-12-47-3_tm_1479; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5282 { 
     name R3-12-47-3_tn_3105; 
     phases CS; 
     parent R3-12-47-3_tm_1480; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5283 { 
     name R3-12-47-3_tn_3106; 
     phases AS; 
     parent R3-12-47-3_tm_1481; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5284 { 
     name R3-12-47-3_tn_3107; 
     phases BS; 
     parent R3-12-47-3_tm_1482; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5285 { 
     name R3-12-47-3_tn_3108; 
     phases AS; 
     parent R3-12-47-3_tm_1483; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5286 { 
     name R3-12-47-3_tn_3109; 
     phases BS; 
     parent R3-12-47-3_tm_1484; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5287 { 
     name R3-12-47-3_tn_3110; 
     phases BS; 
     parent R3-12-47-3_tm_1485; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5288 { 
     name R3-12-47-3_tn_3111; 
     phases CS; 
     parent R3-12-47-3_tm_1486; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5289 { 
     name R3-12-47-3_tn_3112; 
     phases BS; 
     parent R3-12-47-3_tm_1487; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5290 { 
     name R3-12-47-3_tn_3113; 
     phases CS; 
     parent R3-12-47-3_tm_1488; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5291 { 
     name R3-12-47-3_tn_3114; 
     phases AS; 
     parent R3-12-47-3_tm_1489; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5292 { 
     name R3-12-47-3_tn_3115; 
     phases BS; 
     parent R3-12-47-3_tm_1490; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5293 { 
     name R3-12-47-3_tn_3116; 
     phases CS; 
     parent R3-12-47-3_tm_1491; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5294 { 
     name R3-12-47-3_tn_3117; 
     phases AS; 
     parent R3-12-47-3_tm_1492; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5295 { 
     name R3-12-47-3_tn_3118; 
     phases BS; 
     parent R3-12-47-3_tm_1493; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5296 { 
     name R3-12-47-3_tn_3119; 
     phases CS; 
     parent R3-12-47-3_tm_1494; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5297 { 
     name R3-12-47-3_tn_3120; 
     phases AS; 
     parent R3-12-47-3_tm_1495; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5298 { 
     name R3-12-47-3_tn_3121; 
     phases CS; 
     parent R3-12-47-3_tm_1496; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5299 { 
     name R3-12-47-3_tn_3122; 
     phases AS; 
     parent R3-12-47-3_tm_1497; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5300 { 
     name R3-12-47-3_tn_3123; 
     phases CS; 
     parent R3-12-47-3_tm_1498; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5301 { 
     name R3-12-47-3_tn_3124; 
     phases AS; 
     parent R3-12-47-3_tm_1499; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5302 { 
     name R3-12-47-3_tn_3125; 
     phases BS; 
     parent R3-12-47-3_tm_1500; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5303 { 
     name R3-12-47-3_tn_3126; 
     phases AS; 
     parent R3-12-47-3_tm_1501; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5304 { 
     name R3-12-47-3_tn_3127; 
     phases BS; 
     parent R3-12-47-3_tm_1502; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5305 { 
     name R3-12-47-3_tn_3128; 
     phases CS; 
     parent R3-12-47-3_tm_1503; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5306 { 
     name R3-12-47-3_tn_3129; 
     phases BS; 
     parent R3-12-47-3_tm_1504; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5307 { 
     name R3-12-47-3_tn_3130; 
     phases CS; 
     parent R3-12-47-3_tm_1505; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5308 { 
     name R3-12-47-3_tn_3131; 
     phases AS; 
     parent R3-12-47-3_tm_1506; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5309 { 
     name R3-12-47-3_tn_3132; 
     phases BS; 
     parent R3-12-47-3_tm_1507; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5310 { 
     name R3-12-47-3_tn_3133; 
     phases AS; 
     parent R3-12-47-3_tm_1508; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5311 { 
     name R3-12-47-3_tn_3134; 
     phases BS; 
     parent R3-12-47-3_tm_1509; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5312 { 
     name R3-12-47-3_tn_3135; 
     phases AS; 
     parent R3-12-47-3_tm_1510; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5313 { 
     name R3-12-47-3_tn_3136; 
     phases BS; 
     parent R3-12-47-3_tm_1511; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5314 { 
     name R3-12-47-3_tn_3137; 
     phases AS; 
     parent R3-12-47-3_tm_1512; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5315 { 
     name R3-12-47-3_tn_3138; 
     phases BS; 
     parent R3-12-47-3_tm_1513; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5316 { 
     name R3-12-47-3_tn_3139; 
     phases AS; 
     parent R3-12-47-3_tm_1514; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5317 { 
     name R3-12-47-3_tn_3140; 
     phases CS; 
     parent R3-12-47-3_tm_1515; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5318 { 
     name R3-12-47-3_tn_3141; 
     phases BS; 
     parent R3-12-47-3_tm_1516; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5319 { 
     name R3-12-47-3_tn_3142; 
     phases CS; 
     parent R3-12-47-3_tm_1517; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5320 { 
     name R3-12-47-3_tn_3143; 
     phases AS; 
     parent R3-12-47-3_tm_1518; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5321 { 
     name R3-12-47-3_tn_3144; 
     phases BS; 
     parent R3-12-47-3_tm_1519; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5322 { 
     name R3-12-47-3_tn_3145; 
     phases CS; 
     parent R3-12-47-3_tm_1520; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5323 { 
     name R3-12-47-3_tn_3146; 
     phases AS; 
     parent R3-12-47-3_tm_1521; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5324 { 
     name R3-12-47-3_tn_3147; 
     phases BS; 
     parent R3-12-47-3_tm_1522; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5325 { 
     name R3-12-47-3_tn_3148; 
     phases AS; 
     parent R3-12-47-3_tm_1523; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5326 { 
     name R3-12-47-3_tn_3149; 
     phases BS; 
     parent R3-12-47-3_tm_1524; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5327 { 
     name R3-12-47-3_tn_3150; 
     phases AS; 
     parent R3-12-47-3_tm_1525; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5328 { 
     name R3-12-47-3_tn_3151; 
     phases BS; 
     parent R3-12-47-3_tm_1526; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5329 { 
     name R3-12-47-3_tn_3152; 
     phases AS; 
     parent R3-12-47-3_tm_1527; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5330 { 
     name R3-12-47-3_tn_3153; 
     phases BS; 
     parent R3-12-47-3_tm_1528; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5331 { 
     name R3-12-47-3_tn_3154; 
     phases AS; 
     parent R3-12-47-3_tm_1529; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5332 { 
     name R3-12-47-3_tn_3155; 
     phases BS; 
     parent R3-12-47-3_tm_1530; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5333 { 
     name R3-12-47-3_tn_3156; 
     phases AS; 
     parent R3-12-47-3_tm_1531; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5334 { 
     name R3-12-47-3_tn_3157; 
     phases BS; 
     parent R3-12-47-3_tm_1532; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5335 { 
     name R3-12-47-3_tn_3158; 
     phases CS; 
     parent R3-12-47-3_tm_1533; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5336 { 
     name R3-12-47-3_tn_3159; 
     phases AS; 
     parent R3-12-47-3_tm_1534; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5337 { 
     name R3-12-47-3_tn_3160; 
     phases BS; 
     parent R3-12-47-3_tm_1535; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5338 { 
     name R3-12-47-3_tn_3161; 
     phases BS; 
     parent R3-12-47-3_tm_1536; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5339 { 
     name R3-12-47-3_tn_3162; 
     phases CS; 
     parent R3-12-47-3_tm_1537; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5340 { 
     name R3-12-47-3_tn_3163; 
     phases BS; 
     parent R3-12-47-3_tm_1538; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5341 { 
     name R3-12-47-3_tn_3164; 
     phases CS; 
     parent R3-12-47-3_tm_1539; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5342 { 
     name R3-12-47-3_tn_3165; 
     phases BS; 
     parent R3-12-47-3_tm_1540; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5343 { 
     name R3-12-47-3_tn_3166; 
     phases CS; 
     parent R3-12-47-3_tm_1541; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5344 { 
     name R3-12-47-3_tn_3167; 
     phases BS; 
     parent R3-12-47-3_tm_1542; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5345 { 
     name R3-12-47-3_tn_3168; 
     phases CS; 
     parent R3-12-47-3_tm_1543; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5346 { 
     name R3-12-47-3_tn_3169; 
     phases BS; 
     parent R3-12-47-3_tm_1544; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5347 { 
     name R3-12-47-3_tn_3170; 
     phases CS; 
     parent R3-12-47-3_tm_1545; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5348 { 
     name R3-12-47-3_tn_3171; 
     phases AS; 
     parent R3-12-47-3_tm_1546; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5349 { 
     name R3-12-47-3_tn_3172; 
     phases BS; 
     parent R3-12-47-3_tm_1547; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5350 { 
     name R3-12-47-3_tn_3173; 
     phases CS; 
     parent R3-12-47-3_tm_1548; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5351 { 
     name R3-12-47-3_tn_3174; 
     phases AS; 
     parent R3-12-47-3_tm_1549; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5352 { 
     name R3-12-47-3_tn_3175; 
     phases BS; 
     parent R3-12-47-3_tm_1550; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5353 { 
     name R3-12-47-3_tn_3176; 
     phases AS; 
     parent R3-12-47-3_tm_1551; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5354 { 
     name R3-12-47-3_tn_3177; 
     phases BS; 
     parent R3-12-47-3_tm_1552; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5355 { 
     name R3-12-47-3_tn_3178; 
     phases CS; 
     parent R3-12-47-3_tm_1553; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5356 { 
     name R3-12-47-3_tn_3179; 
     phases AS; 
     parent R3-12-47-3_tm_1554; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5357 { 
     name R3-12-47-3_tn_3180; 
     phases BS; 
     parent R3-12-47-3_tm_1555; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5358 { 
     name R3-12-47-3_tn_3181; 
     phases CS; 
     parent R3-12-47-3_tm_1556; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5359 { 
     name R3-12-47-3_tn_3182; 
     phases BS; 
     parent R3-12-47-3_tm_1557; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5360 { 
     name R3-12-47-3_tn_3183; 
     phases CS; 
     parent R3-12-47-3_tm_1558; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5361 { 
     name R3-12-47-3_tn_3184; 
     phases AS; 
     parent R3-12-47-3_tm_1559; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5362 { 
     name R3-12-47-3_tn_3185; 
     phases BS; 
     parent R3-12-47-3_tm_1560; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5363 { 
     name R3-12-47-3_tn_3186; 
     phases CS; 
     parent R3-12-47-3_tm_1561; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5364 { 
     name R3-12-47-3_tn_3187; 
     phases AS; 
     parent R3-12-47-3_tm_1562; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5365 { 
     name R3-12-47-3_tn_3188; 
     phases BS; 
     parent R3-12-47-3_tm_1563; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5366 { 
     name R3-12-47-3_tn_3189; 
     phases AS; 
     parent R3-12-47-3_tm_1564; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5367 { 
     name R3-12-47-3_tn_3190; 
     phases BS; 
     parent R3-12-47-3_tm_1565; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5368 { 
     name R3-12-47-3_tn_3191; 
     phases CS; 
     parent R3-12-47-3_tm_1566; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5369 { 
     name R3-12-47-3_tn_3192; 
     phases AS; 
     parent R3-12-47-3_tm_1567; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5370 { 
     name R3-12-47-3_tn_3193; 
     phases BS; 
     parent R3-12-47-3_tm_1568; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5371 { 
     name R3-12-47-3_tn_3194; 
     phases CS; 
     parent R3-12-47-3_tm_1569; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5372 { 
     name R3-12-47-3_tn_3195; 
     phases BS; 
     parent R3-12-47-3_tm_1570; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5373 { 
     name R3-12-47-3_tn_3196; 
     phases CS; 
     parent R3-12-47-3_tm_1571; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5374 { 
     name R3-12-47-3_tn_3197; 
     phases BS; 
     parent R3-12-47-3_tm_1572; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5375 { 
     name R3-12-47-3_tn_3198; 
     phases CS; 
     parent R3-12-47-3_tm_1573; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5376 { 
     name R3-12-47-3_tn_3199; 
     phases BS; 
     parent R3-12-47-3_tm_1574; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5377 { 
     name R3-12-47-3_tn_3200; 
     phases CS; 
     parent R3-12-47-3_tm_1575; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5378 { 
     name R3-12-47-3_tn_3201; 
     phases BS; 
     parent R3-12-47-3_tm_1576; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5379 { 
     name R3-12-47-3_tn_3202; 
     phases CS; 
     parent R3-12-47-3_tm_1577; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5380 { 
     name R3-12-47-3_tn_3203; 
     phases AS; 
     parent R3-12-47-3_tm_1578; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5381 { 
     name R3-12-47-3_tn_3204; 
     phases BS; 
     parent R3-12-47-3_tm_1579; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5382 { 
     name R3-12-47-3_tn_3205; 
     phases CS; 
     parent R3-12-47-3_tm_1580; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5383 { 
     name R3-12-47-3_tn_3206; 
     phases AS; 
     parent R3-12-47-3_tm_1581; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5384 { 
     name R3-12-47-3_tn_3207; 
     phases BS; 
     parent R3-12-47-3_tm_1582; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5385 { 
     name R3-12-47-3_tn_3208; 
     phases CS; 
     parent R3-12-47-3_tm_1583; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5386 { 
     name R3-12-47-3_tn_3209; 
     phases BS; 
     parent R3-12-47-3_tm_1584; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5387 { 
     name R3-12-47-3_tn_3210; 
     phases CS; 
     parent R3-12-47-3_tm_1585; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5388 { 
     name R3-12-47-3_tn_3211; 
     phases BS; 
     parent R3-12-47-3_tm_1586; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5389 { 
     name R3-12-47-3_tn_3212; 
     phases CS; 
     parent R3-12-47-3_tm_1587; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5390 { 
     name R3-12-47-3_tn_3213; 
     phases BS; 
     parent R3-12-47-3_tm_1588; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5391 { 
     name R3-12-47-3_tn_3214; 
     phases CS; 
     parent R3-12-47-3_tm_1589; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5392 { 
     name R3-12-47-3_tn_3215; 
     phases AS; 
     parent R3-12-47-3_tm_1590; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5393 { 
     name R3-12-47-3_tn_3216; 
     phases BS; 
     parent R3-12-47-3_tm_1591; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5394 { 
     name R3-12-47-3_tn_3217; 
     phases CS; 
     parent R3-12-47-3_tm_1592; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5395 { 
     name R3-12-47-3_tn_3218; 
     phases BS; 
     parent R3-12-47-3_tm_1593; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5396 { 
     name R3-12-47-3_tn_3219; 
     phases CS; 
     parent R3-12-47-3_tm_1594; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5397 { 
     name R3-12-47-3_tn_3220; 
     phases BS; 
     parent R3-12-47-3_tm_1595; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5398 { 
     name R3-12-47-3_tn_3221; 
     phases CS; 
     parent R3-12-47-3_tm_1596; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5399 { 
     name R3-12-47-3_tn_3222; 
     phases BS; 
     parent R3-12-47-3_tm_1597; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5400 { 
     name R3-12-47-3_tn_3223; 
     phases CS; 
     parent R3-12-47-3_tm_1598; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5401 { 
     name R3-12-47-3_tn_3224; 
     phases BS; 
     parent R3-12-47-3_tm_1599; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5402 { 
     name R3-12-47-3_tn_3225; 
     phases CS; 
     parent R3-12-47-3_tm_1600; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5403 { 
     name R3-12-47-3_tn_3226; 
     phases BS; 
     parent R3-12-47-3_tm_1601; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5404 { 
     name R3-12-47-3_tn_3227; 
     phases CS; 
     parent R3-12-47-3_tm_1602; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5405 { 
     name R3-12-47-3_tn_3228; 
     phases BS; 
     parent R3-12-47-3_tm_1603; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5406 { 
     name R3-12-47-3_tn_3229; 
     phases CS; 
     parent R3-12-47-3_tm_1604; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5407 { 
     name R3-12-47-3_tn_3230; 
     phases BS; 
     parent R3-12-47-3_tm_1605; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5408 { 
     name R3-12-47-3_tn_3231; 
     phases CS; 
     parent R3-12-47-3_tm_1606; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5409 { 
     name R3-12-47-3_tn_3232; 
     phases BS; 
     parent R3-12-47-3_tm_1607; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5410 { 
     name R3-12-47-3_tn_3233; 
     phases CS; 
     parent R3-12-47-3_tm_1608; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5411 { 
     name R3-12-47-3_tn_3234; 
     phases BS; 
     parent R3-12-47-3_tm_1609; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5412 { 
     name R3-12-47-3_tn_3235; 
     phases CS; 
     parent R3-12-47-3_tm_1610; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5413 { 
     name R3-12-47-3_tn_3236; 
     phases BS; 
     parent R3-12-47-3_tm_1611; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5414 { 
     name R3-12-47-3_tn_3237; 
     phases CS; 
     parent R3-12-47-3_tm_1612; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5415 { 
     name R3-12-47-3_tn_3238; 
     phases BS; 
     parent R3-12-47-3_tm_1613; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5416 { 
     name R3-12-47-3_tn_3239; 
     phases CS; 
     parent R3-12-47-3_tm_1614; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5417 { 
     name R3-12-47-3_tn_3240; 
     phases BS; 
     parent R3-12-47-3_tm_1615; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5418 { 
     name R3-12-47-3_tn_3241; 
     phases CS; 
     parent R3-12-47-3_tm_1616; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5419 { 
     name R3-12-47-3_tn_3242; 
     phases BS; 
     parent R3-12-47-3_tm_1617; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5420 { 
     name R3-12-47-3_tn_3243; 
     phases CS; 
     parent R3-12-47-3_tm_1618; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5421 { 
     name R3-12-47-3_tn_3244; 
     phases BS; 
     parent R3-12-47-3_tm_1619; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5422 { 
     name R3-12-47-3_tn_3245; 
     phases CS; 
     parent R3-12-47-3_tm_1620; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5423 { 
     name R3-12-47-3_tn_3246; 
     phases AS; 
     parent R3-12-47-3_tm_1621; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5424 { 
     name R3-12-47-3_tn_3247; 
     phases BS; 
     parent R3-12-47-3_tm_1622; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5425 { 
     name R3-12-47-3_tn_3248; 
     phases CS; 
     parent R3-12-47-3_tm_1623; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5426 { 
     name R3-12-47-3_tn_3249; 
     phases AS; 
     parent R3-12-47-3_tm_1624; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5427 { 
     name R3-12-47-3_tn_3250; 
     phases CS; 
     parent R3-12-47-3_tm_1625; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:10604 { 
     name R3-12-47-3_ul_1; 
     phases ACN; 
     from R3-12-47-3_node_407; 
     to R3-12-47-3_node_408; 
     length 104.000; 
     configuration line_configuration:27; 
} 

object underground_line:10605 { 
     name R3-12-47-3_ul_2; 
     phases ACN; 
     from R3-12-47-3_node_408; 
     to R3-12-47-3_node_409; 
     length 118.000; 
     configuration line_configuration:27; 
} 

object underground_line:10606 { 
     name R3-12-47-3_ul_3; 
     phases ACN; 
     from R3-12-47-3_node_408; 
     to R3-12-47-3_node_410; 
     length 219.000; 
     configuration line_configuration:27; 
} 

object underground_line:10651 { 
     name R3-12-47-3_ul_4; 
     phases ABCN; 
     from R3-12-47-3_node_51; 
     to R3-12-47-3_node_52; 
     length 179.000; 
     configuration line_configuration:29; 
} 

object underground_line:10662 { 
     name R3-12-47-3_ul_5; 
     phases ABCN; 
     from R3-12-47-3_node_52; 
     to R3-12-47-3_node_63; 
     length 301.000; 
     configuration line_configuration:30; 
} 

object underground_line:10672 { 
     name R3-12-47-3_ul_6; 
     phases ABCN; 
     from R3-12-47-3_node_63; 
     to R3-12-47-3_node_74; 
     length 582.000; 
     configuration line_configuration:30; 
} 

object underground_line:10683 { 
     name R3-12-47-3_ul_7; 
     phases ABCN; 
     from R3-12-47-3_node_74; 
     to R3-12-47-3_node_85; 
     length 281.000; 
     configuration line_configuration:30; 
} 

object underground_line:10685 { 
     name R3-12-47-3_ul_8; 
     phases BCN; 
     from R3-12-47-3_node_88; 
     to R3-12-47-3_node_89; 
     length 287.000; 
     configuration line_configuration:31; 
} 

object underground_line:10697 { 
     name R3-12-47-3_ul_9; 
     phases ABCN; 
     from R3-12-47-3_node_85; 
     to R3-12-47-3_node_97; 
     length 205.000; 
     configuration line_configuration:30; 
} 

object underground_line:10717 { 
     name R3-12-47-3_ul_10; 
     phases ABCN; 
     from R3-12-47-3_node_3; 
     to R3-12-47-3_node_122; 
     length 77.000; 
     configuration line_configuration:29; 
} 

object underground_line:10723 { 
     name R3-12-47-3_ul_11; 
     phases ABCN; 
     from R3-12-47-3_node_133; 
     to R3-12-47-3_node_134; 
     length 80.000; 
     configuration line_configuration:33; 
} 

object underground_line:10736 { 
     name R3-12-47-3_ul_12; 
     phases ACN; 
     from R3-12-47-3_node_153; 
     to R3-12-47-3_node_155; 
     length 215.000; 
     configuration line_configuration:35; 
} 

object underground_line:10747 { 
     name R3-12-47-3_ul_13; 
     phases ACN; 
     from R3-12-47-3_node_164; 
     to R3-12-47-3_node_165; 
     length 311.000; 
     configuration line_configuration:27; 
} 

object underground_line:10762 { 
     name R3-12-47-3_ul_14; 
     phases ACN; 
     from R3-12-47-3_node_177; 
     to R3-12-47-3_node_181; 
     length 89.000; 
     configuration line_configuration:35; 
} 

object underground_line:10772 { 
     name R3-12-47-3_ul_15; 
     phases ACN; 
     from R3-12-47-3_node_189; 
     to R3-12-47-3_node_190; 
     length 461.000; 
     configuration line_configuration:27; 
} 

object underground_line:10804 { 
     name R3-12-47-3_ul_16; 
     phases ABCN; 
     from R3-12-47-3_node_225; 
     to R3-12-47-3_node_226; 
     length 71.000; 
     configuration line_configuration:33; 
} 

object underground_line:10805 { 
     name R3-12-47-3_ul_17; 
     phases CN; 
     from R3-12-47-3_node_226; 
     to R3-12-47-3_node_227; 
     length 267.000; 
     configuration line_configuration:38; 
} 

object underground_line:10806 { 
     name R3-12-47-3_ul_18; 
     phases BN; 
     from R3-12-47-3_node_226; 
     to R3-12-47-3_node_231; 
     length 216.000; 
     configuration line_configuration:39; 
} 

object underground_line:10807 { 
     name R3-12-47-3_ul_19; 
     phases CN; 
     from R3-12-47-3_node_227; 
     to R3-12-47-3_node_229; 
     length 294.000; 
     configuration line_configuration:38; 
} 

object underground_line:10810 { 
     name R3-12-47-3_ul_20; 
     phases CN; 
     from R3-12-47-3_node_229; 
     to R3-12-47-3_node_230; 
     length 357.000; 
     configuration line_configuration:38; 
} 

object underground_line:10811 { 
     name R3-12-47-3_ul_21; 
     phases BN; 
     from R3-12-47-3_node_232; 
     to R3-12-47-3_node_233; 
     length 296.000; 
     configuration line_configuration:41; 
} 

object underground_line:10812 { 
     name R3-12-47-3_ul_22; 
     phases BN; 
     from R3-12-47-3_node_232; 
     to R3-12-47-3_node_239; 
     length 50.000; 
     configuration line_configuration:41; 
} 

object underground_line:10813 { 
     name R3-12-47-3_ul_23; 
     phases BN; 
     from R3-12-47-3_node_233; 
     to R3-12-47-3_node_234; 
     length 214.000; 
     configuration line_configuration:41; 
} 

object underground_line:10814 { 
     name R3-12-47-3_ul_24; 
     phases BN; 
     from R3-12-47-3_node_233; 
     to R3-12-47-3_node_238; 
     length 327.000; 
     configuration line_configuration:41; 
} 

object underground_line:10815 { 
     name R3-12-47-3_ul_25; 
     phases BN; 
     from R3-12-47-3_node_234; 
     to R3-12-47-3_node_235; 
     length 330.000; 
     configuration line_configuration:41; 
} 

object underground_line:10816 { 
     name R3-12-47-3_ul_26; 
     phases BN; 
     from R3-12-47-3_node_235; 
     to R3-12-47-3_node_236; 
     length 350.000; 
     configuration line_configuration:39; 
} 

object underground_line:10817 { 
     name R3-12-47-3_ul_27; 
     phases BN; 
     from R3-12-47-3_node_236; 
     to R3-12-47-3_node_237; 
     length 349.000; 
     configuration line_configuration:39; 
} 

object underground_line:10828 { 
     name R3-12-47-3_ul_28; 
     phases AN; 
     from R3-12-47-3_node_253; 
     to R3-12-47-3_node_254; 
     length 72.000; 
     configuration line_configuration:42; 
} 

object underground_line:10844 { 
     name R3-12-47-3_ul_29; 
     phases CN; 
     from R3-12-47-3_node_268; 
     to R3-12-47-3_node_269; 
     length 257.000; 
     configuration line_configuration:43; 
} 

object underground_line:10862 { 
     name R3-12-47-3_ul_30; 
     phases CN; 
     from R3-12-47-3_node_279; 
     to R3-12-47-3_node_268; 
     length 165.000; 
     configuration line_configuration:38; 
} 

object underground_line:10903 { 
     name R3-12-47-3_ul_31; 
     phases ABCN; 
     from R3-12-47-3_node_320; 
     to R3-12-47-3_node_321; 
     length 69.000; 
     configuration line_configuration:33; 
} 

object underground_line:10909 { 
     name R3-12-47-3_ul_32; 
     phases ABCN; 
     from R3-12-47-3_node_325; 
     to R3-12-47-3_node_328; 
     length 99.000; 
     configuration line_configuration:46; 
} 

object underground_line:10911 { 
     name R3-12-47-3_ul_33; 
     phases BN; 
     from R3-12-47-3_node_326; 
     to R3-12-47-3_node_312; 
     length 123.000; 
     configuration line_configuration:47; 
} 

object underground_line:10941 { 
     name R3-12-47-3_ul_34; 
     phases AN; 
     from R3-12-47-3_node_358; 
     to R3-12-47-3_node_359; 
     length 130.000; 
     configuration line_configuration:42; 
} 

object underground_line:10942 { 
     name R3-12-47-3_ul_35; 
     phases AN; 
     from R3-12-47-3_node_359; 
     to R3-12-47-3_node_360; 
     length 226.000; 
     configuration line_configuration:48; 
} 

object underground_line:10949 { 
     name R3-12-47-3_ul_36; 
     phases AN; 
     from R3-12-47-3_node_365; 
     to R3-12-47-3_node_366; 
     length 314.000; 
     configuration line_configuration:42; 
} 

object underground_line:10950 { 
     name R3-12-47-3_ul_37; 
     phases AN; 
     from R3-12-47-3_node_366; 
     to R3-12-47-3_node_367; 
     length 338.000; 
     configuration line_configuration:48; 
} 

object underground_line:10956 { 
     name R3-12-47-3_ul_38; 
     phases BCN; 
     from R3-12-47-3_node_373; 
     to R3-12-47-3_node_374; 
     length 272.000; 
     configuration line_configuration:50; 
} 

object underground_line:10962 { 
     name R3-12-47-3_ul_39; 
     phases CN; 
     from R3-12-47-3_node_380; 
     to R3-12-47-3_node_381; 
     length 270.000; 
     configuration line_configuration:51; 
} 

object underground_line:10988 { 
     name R3-12-47-3_ul_40; 
     phases ABCN; 
     from R3-12-47-3_node_2; 
     to R3-12-47-3_node_415; 
     length 531.000; 
     configuration line_configuration:29; 
} 

object underground_line:10989 { 
     name R3-12-47-3_ul_41; 
     phases AN; 
     from R3-12-47-3_node_2; 
     to R3-12-47-3_node_1446; 
     length 10.000; 
     configuration line_configuration:42; 
} 

object underground_line:11005 { 
     name R3-12-47-3_ul_42; 
     phases BCN; 
     from R3-12-47-3_node_613; 
     to R3-12-47-3_node_614; 
     length 212.000; 
     configuration line_configuration:52; 
} 

object underground_line:11026 { 
     name R3-12-47-3_ul_43; 
     phases ACN; 
     from R3-12-47-3_node_630; 
     to R3-12-47-3_node_631; 
     length 147.000; 
     configuration line_configuration:35; 
} 

object underground_line:11027 { 
     name R3-12-47-3_ul_44; 
     phases ACN; 
     from R3-12-47-3_node_631; 
     to R3-12-47-3_node_632; 
     length 310.000; 
     configuration line_configuration:27; 
} 

object underground_line:11028 { 
     name R3-12-47-3_ul_45; 
     phases ACN; 
     from R3-12-47-3_node_631; 
     to R3-12-47-3_node_633; 
     length 505.000; 
     configuration line_configuration:27; 
} 

object underground_line:11029 { 
     name R3-12-47-3_ul_46; 
     phases ACN; 
     from R3-12-47-3_node_631; 
     to R3-12-47-3_node_642; 
     length 258.000; 
     configuration line_configuration:35; 
} 

object underground_line:11030 { 
     name R3-12-47-3_ul_47; 
     phases ACN; 
     from R3-12-47-3_node_633; 
     to R3-12-47-3_node_634; 
     length 128.000; 
     configuration line_configuration:27; 
} 

object underground_line:11031 { 
     name R3-12-47-3_ul_48; 
     phases ACN; 
     from R3-12-47-3_node_633; 
     to R3-12-47-3_node_636; 
     length 556.000; 
     configuration line_configuration:27; 
} 

object underground_line:11032 { 
     name R3-12-47-3_ul_49; 
     phases ACN; 
     from R3-12-47-3_node_634; 
     to R3-12-47-3_node_635; 
     length 395.000; 
     configuration line_configuration:27; 
} 

object underground_line:11033 { 
     name R3-12-47-3_ul_50; 
     phases ACN; 
     from R3-12-47-3_node_636; 
     to R3-12-47-3_node_639; 
     length 280.000; 
     configuration line_configuration:27; 
} 

object underground_line:11034 { 
     name R3-12-47-3_ul_51; 
     phases ACN; 
     from R3-12-47-3_node_636; 
     to R3-12-47-3_node_640; 
     length 153.000; 
     configuration line_configuration:27; 
} 

object underground_line:11035 { 
     name R3-12-47-3_ul_52; 
     phases ACN; 
     from R3-12-47-3_node_636; 
     to R3-12-47-3_node_641; 
     length 472.000; 
     configuration line_configuration:27; 
} 

object underground_line:11075 { 
     name R3-12-47-3_ul_53; 
     phases ABCN; 
     from R3-12-47-3_node_460; 
     to R3-12-47-3_node_461; 
     length 405.000; 
     configuration line_configuration:46; 
} 

object underground_line:11076 { 
     name R3-12-47-3_ul_54; 
     phases AN; 
     from R3-12-47-3_node_461; 
     to R3-12-47-3_node_462; 
     length 330.000; 
     configuration line_configuration:42; 
} 

object underground_line:11077 { 
     name R3-12-47-3_ul_55; 
     phases ABCN; 
     from R3-12-47-3_node_461; 
     to R3-12-47-3_node_464; 
     length 548.000; 
     configuration line_configuration:46; 
} 

object underground_line:11078 { 
     name R3-12-47-3_ul_56; 
     phases BN; 
     from R3-12-47-3_node_461; 
     to R3-12-47-3_node_476; 
     length 222.000; 
     configuration line_configuration:39; 
} 

object underground_line:11080 { 
     name R3-12-47-3_ul_57; 
     phases AN; 
     from R3-12-47-3_node_464; 
     to R3-12-47-3_node_465; 
     length 262.000; 
     configuration line_configuration:42; 
} 

object underground_line:11081 { 
     name R3-12-47-3_ul_58; 
     phases ABCN; 
     from R3-12-47-3_node_464; 
     to R3-12-47-3_node_466; 
     length 542.000; 
     configuration line_configuration:46; 
} 

object underground_line:11082 { 
     name R3-12-47-3_ul_59; 
     phases AN; 
     from R3-12-47-3_node_464; 
     to R3-12-47-3_node_475; 
     length 516.000; 
     configuration line_configuration:42; 
} 

object underground_line:11083 { 
     name R3-12-47-3_ul_60; 
     phases ABCN; 
     from R3-12-47-3_node_466; 
     to R3-12-47-3_node_467; 
     length 606.000; 
     configuration line_configuration:46; 
} 

object underground_line:11084 { 
     name R3-12-47-3_ul_61; 
     phases CN; 
     from R3-12-47-3_node_466; 
     to R3-12-47-3_node_472; 
     length 350.000; 
     configuration line_configuration:38; 
} 

object underground_line:11085 { 
     name R3-12-47-3_ul_62; 
     phases ABCN; 
     from R3-12-47-3_node_467; 
     to R3-12-47-3_node_468; 
     length 451.000; 
     configuration line_configuration:46; 
} 

object underground_line:11086 { 
     name R3-12-47-3_ul_63; 
     phases BN; 
     from R3-12-47-3_node_467; 
     to R3-12-47-3_node_469; 
     length 167.000; 
     configuration line_configuration:39; 
} 

object underground_line:11087 { 
     name R3-12-47-3_ul_64; 
     phases ABCN; 
     from R3-12-47-3_node_467; 
     to R3-12-47-3_node_470; 
     length 225.000; 
     configuration line_configuration:46; 
} 

object underground_line:11088 { 
     name R3-12-47-3_ul_65; 
     phases ABCN; 
     from R3-12-47-3_node_470; 
     to R3-12-47-3_node_471; 
     length 454.000; 
     configuration line_configuration:46; 
} 

object underground_line:11089 { 
     name R3-12-47-3_ul_66; 
     phases CN; 
     from R3-12-47-3_node_472; 
     to R3-12-47-3_node_473; 
     length 389.000; 
     configuration line_configuration:38; 
} 

object underground_line:11092 { 
     name R3-12-47-3_ul_67; 
     phases BN; 
     from R3-12-47-3_node_476; 
     to R3-12-47-3_node_477; 
     length 288.000; 
     configuration line_configuration:39; 
} 

object underground_line:11102 { 
     name R3-12-47-3_ul_68; 
     phases ACN; 
     from R3-12-47-3_node_487; 
     to R3-12-47-3_node_488; 
     length 139.000; 
     configuration line_configuration:27; 
} 

object underground_line:11113 { 
     name R3-12-47-3_ul_69; 
     phases ACN; 
     from R3-12-47-3_node_496; 
     to R3-12-47-3_node_497; 
     length 323.000; 
     configuration line_configuration:27; 
} 

object underground_line:11130 { 
     name R3-12-47-3_ul_70; 
     phases ABN; 
     from R3-12-47-3_node_514; 
     to R3-12-47-3_node_515; 
     length 458.000; 
     configuration line_configuration:53; 
} 

object underground_line:11131 { 
     name R3-12-47-3_ul_71; 
     phases ABN; 
     from R3-12-47-3_node_515; 
     to R3-12-47-3_node_516; 
     length 176.000; 
     configuration line_configuration:53; 
} 

object underground_line:11174 { 
     name R3-12-47-3_ul_72; 
     phases ABN; 
     from R3-12-47-3_node_555; 
     to R3-12-47-3_node_556; 
     length 484.000; 
     configuration line_configuration:53; 
} 

object underground_line:11175 { 
     name R3-12-47-3_ul_73; 
     phases ABN; 
     from R3-12-47-3_node_556; 
     to R3-12-47-3_node_557; 
     length 385.000; 
     configuration line_configuration:53; 
} 

object underground_line:11176 { 
     name R3-12-47-3_ul_74; 
     phases ABN; 
     from R3-12-47-3_node_556; 
     to R3-12-47-3_node_558; 
     length 659.000; 
     configuration line_configuration:53; 
} 

object underground_line:11177 { 
     name R3-12-47-3_ul_75; 
     phases ABN; 
     from R3-12-47-3_node_556; 
     to R3-12-47-3_node_563; 
     length 74.000; 
     configuration line_configuration:53; 
} 

object underground_line:11178 { 
     name R3-12-47-3_ul_76; 
     phases ABN; 
     from R3-12-47-3_node_558; 
     to R3-12-47-3_node_560; 
     length 114.000; 
     configuration line_configuration:53; 
} 

object underground_line:11179 { 
     name R3-12-47-3_ul_77; 
     phases ABN; 
     from R3-12-47-3_node_558; 
     to R3-12-47-3_node_561; 
     length 255.000; 
     configuration line_configuration:53; 
} 

object underground_line:11180 { 
     name R3-12-47-3_ul_78; 
     phases ABN; 
     from R3-12-47-3_node_558; 
     to R3-12-47-3_node_562; 
     length 239.000; 
     configuration line_configuration:53; 
} 

object underground_line:11189 { 
     name R3-12-47-3_ul_79; 
     phases ABN; 
     from R3-12-47-3_node_570; 
     to R3-12-47-3_node_572; 
     length 258.000; 
     configuration line_configuration:53; 
} 

object underground_line:11191 { 
     name R3-12-47-3_ul_80; 
     phases ABN; 
     from R3-12-47-3_node_572; 
     to R3-12-47-3_node_573; 
     length 231.000; 
     configuration line_configuration:53; 
} 

object underground_line:11201 { 
     name R3-12-47-3_ul_81; 
     phases ABCN; 
     from R3-12-47-3_node_415; 
     to R3-12-47-3_node_582; 
     length 95.000; 
     configuration line_configuration:29; 
} 

object underground_line:11214 { 
     name R3-12-47-3_ul_82; 
     phases ABN; 
     from R3-12-47-3_node_598; 
     to R3-12-47-3_node_600; 
     length 123.000; 
     configuration line_configuration:54; 
} 

object underground_line:11217 { 
     name R3-12-47-3_ul_83; 
     phases ABN; 
     from R3-12-47-3_node_600; 
     to R3-12-47-3_node_601; 
     length 10.000; 
     configuration line_configuration:54; 
} 

object underground_line:11222 { 
     name R3-12-47-3_ul_84; 
     phases ACN; 
     from R3-12-47-3_node_645; 
     to R3-12-47-3_node_646; 
     length 418.000; 
     configuration line_configuration:27; 
} 

object underground_line:11223 { 
     name R3-12-47-3_ul_85; 
     phases ACN; 
     from R3-12-47-3_node_646; 
     to R3-12-47-3_node_647; 
     length 264.000; 
     configuration line_configuration:27; 
} 

object underground_line:11283 { 
     name R3-12-47-3_ul_86; 
     phases BN; 
     from R3-12-47-3_node_705; 
     to R3-12-47-3_node_706; 
     length 432.000; 
     configuration line_configuration:39; 
} 

object underground_line:11284 { 
     name R3-12-47-3_ul_87; 
     phases BN; 
     from R3-12-47-3_node_706; 
     to R3-12-47-3_node_707; 
     length 346.000; 
     configuration line_configuration:39; 
} 

object underground_line:11339 { 
     name R3-12-47-3_ul_88; 
     phases ACN; 
     from R3-12-47-3_node_763; 
     to R3-12-47-3_node_764; 
     length 138.000; 
     configuration line_configuration:27; 
} 

object underground_line:11341 { 
     name R3-12-47-3_ul_89; 
     phases ACN; 
     from R3-12-47-3_node_767; 
     to R3-12-47-3_node_768; 
     length 372.000; 
     configuration line_configuration:35; 
} 

object underground_line:11342 { 
     name R3-12-47-3_ul_90; 
     phases ACN; 
     from R3-12-47-3_node_768; 
     to R3-12-47-3_node_769; 
     length 240.000; 
     configuration line_configuration:27; 
} 

object underground_line:11360 { 
     name R3-12-47-3_ul_91; 
     phases ACN; 
     from R3-12-47-3_node_784; 
     to R3-12-47-3_node_785; 
     length 268.000; 
     configuration line_configuration:27; 
} 

object underground_line:11363 { 
     name R3-12-47-3_ul_92; 
     phases ACN; 
     from R3-12-47-3_node_788; 
     to R3-12-47-3_node_789; 
     length 231.000; 
     configuration line_configuration:35; 
} 

object underground_line:11364 { 
     name R3-12-47-3_ul_93; 
     phases BCN; 
     from R3-12-47-3_node_1220; 
     to R3-12-47-3_node_1222; 
     length 264.000; 
     configuration line_configuration:52; 
} 

object underground_line:11376 { 
     name R3-12-47-3_ul_94; 
     phases BCN; 
     from R3-12-47-3_node_1233; 
     to R3-12-47-3_node_1235; 
     length 432.000; 
     configuration line_configuration:52; 
} 

object underground_line:11378 { 
     name R3-12-47-3_ul_95; 
     phases AN; 
     from R3-12-47-3_node_1452; 
     to R3-12-47-3_node_1455; 
     length 116.000; 
     configuration line_configuration:42; 
} 

object underground_line:11379 { 
     name R3-12-47-3_ul_96; 
     phases AN; 
     from R3-12-47-3_node_1452; 
     to R3-12-47-3_node_1457; 
     length 116.000; 
     configuration line_configuration:42; 
} 

object underground_line:11380 { 
     name R3-12-47-3_ul_97; 
     phases AN; 
     from R3-12-47-3_node_1453; 
     to R3-12-47-3_node_1454; 
     length 108.000; 
     configuration line_configuration:48; 
} 

object underground_line:11381 { 
     name R3-12-47-3_ul_98; 
     phases AN; 
     from R3-12-47-3_node_1455; 
     to R3-12-47-3_node_1456; 
     length 268.000; 
     configuration line_configuration:42; 
} 

object underground_line:11382 { 
     name R3-12-47-3_ul_99; 
     phases AN; 
     from R3-12-47-3_node_1457; 
     to R3-12-47-3_node_1458; 
     length 63.000; 
     configuration line_configuration:42; 
} 

object underground_line:11383 { 
     name R3-12-47-3_ul_100; 
     phases AN; 
     from R3-12-47-3_node_1458; 
     to R3-12-47-3_node_1459; 
     length 143.000; 
     configuration line_configuration:58; 
} 

object underground_line:11386 { 
     name R3-12-47-3_ul_101; 
     phases ACN; 
     from R3-12-47-3_node_793; 
     to R3-12-47-3_node_794; 
     length 210.000; 
     configuration line_configuration:27; 
} 

object underground_line:11387 { 
     name R3-12-47-3_ul_102; 
     phases ACN; 
     from R3-12-47-3_node_794; 
     to R3-12-47-3_node_795; 
     length 348.000; 
     configuration line_configuration:27; 
} 

object underground_line:11398 { 
     name R3-12-47-3_ul_103; 
     phases BN; 
     from R3-12-47-3_node_808; 
     to R3-12-47-3_node_798; 
     length 348.000; 
     configuration line_configuration:39; 
} 

object underground_line:11400 { 
     name R3-12-47-3_ul_104; 
     phases AN; 
     from R3-12-47-3_node_812; 
     to R3-12-47-3_node_813; 
     length 109.000; 
     configuration line_configuration:48; 
} 

object underground_line:11401 { 
     name R3-12-47-3_ul_105; 
     phases AN; 
     from R3-12-47-3_node_813; 
     to R3-12-47-3_node_814; 
     length 259.000; 
     configuration line_configuration:48; 
} 

object underground_line:11402 { 
     name R3-12-47-3_ul_106; 
     phases AN; 
     from R3-12-47-3_node_813; 
     to R3-12-47-3_node_815; 
     length 108.000; 
     configuration line_configuration:42; 
} 

object underground_line:11407 { 
     name R3-12-47-3_ul_107; 
     phases ACN; 
     from R3-12-47-3_node_821; 
     to R3-12-47-3_node_823; 
     length 166.000; 
     configuration line_configuration:27; 
} 

object underground_line:11408 { 
     name R3-12-47-3_ul_108; 
     phases ACN; 
     from R3-12-47-3_node_823; 
     to R3-12-47-3_node_824; 
     length 470.000; 
     configuration line_configuration:27; 
} 

object underground_line:11415 { 
     name R3-12-47-3_ul_109; 
     phases ACN; 
     from R3-12-47-3_node_830; 
     to R3-12-47-3_node_831; 
     length 321.000; 
     configuration line_configuration:27; 
} 

object underground_line:11416 { 
     name R3-12-47-3_ul_110; 
     phases ACN; 
     from R3-12-47-3_node_831; 
     to R3-12-47-3_node_832; 
     length 562.000; 
     configuration line_configuration:27; 
} 

object underground_line:11421 { 
     name R3-12-47-3_ul_111; 
     phases ACN; 
     from R3-12-47-3_node_838; 
     to R3-12-47-3_node_839; 
     length 264.000; 
     configuration line_configuration:35; 
} 

object underground_line:11422 { 
     name R3-12-47-3_ul_112; 
     phases ACN; 
     from R3-12-47-3_node_839; 
     to R3-12-47-3_node_840; 
     length 189.000; 
     configuration line_configuration:27; 
} 

object underground_line:11423 { 
     name R3-12-47-3_ul_113; 
     phases ACN; 
     from R3-12-47-3_node_839; 
     to R3-12-47-3_node_842; 
     length 409.000; 
     configuration line_configuration:35; 
} 

object underground_line:11424 { 
     name R3-12-47-3_ul_114; 
     phases ACN; 
     from R3-12-47-3_node_840; 
     to R3-12-47-3_node_841; 
     length 334.000; 
     configuration line_configuration:27; 
} 

object underground_line:11442 { 
     name R3-12-47-3_ul_115; 
     phases ACN; 
     from R3-12-47-3_node_860; 
     to R3-12-47-3_node_861; 
     length 463.000; 
     configuration line_configuration:27; 
} 

object underground_line:11443 { 
     name R3-12-47-3_ul_116; 
     phases ACN; 
     from R3-12-47-3_node_861; 
     to R3-12-47-3_node_862; 
     length 272.000; 
     configuration line_configuration:35; 
} 

object underground_line:11449 { 
     name R3-12-47-3_ul_117; 
     phases ABN; 
     from R3-12-47-3_node_868; 
     to R3-12-47-3_node_869; 
     length 302.000; 
     configuration line_configuration:53; 
} 

object underground_line:11460 { 
     name R3-12-47-3_ul_118; 
     phases ABN; 
     from R3-12-47-3_node_881; 
     to R3-12-47-3_node_882; 
     length 574.000; 
     configuration line_configuration:53; 
} 

object underground_line:11472 { 
     name R3-12-47-3_ul_119; 
     phases ABN; 
     from R3-12-47-3_node_896; 
     to R3-12-47-3_node_897; 
     length 317.000; 
     configuration line_configuration:53; 
} 

object underground_line:11478 { 
     name R3-12-47-3_ul_120; 
     phases ABN; 
     from R3-12-47-3_node_904; 
     to R3-12-47-3_node_905; 
     length 646.000; 
     configuration line_configuration:53; 
} 

object underground_line:11479 { 
     name R3-12-47-3_ul_121; 
     phases ABN; 
     from R3-12-47-3_node_905; 
     to R3-12-47-3_node_906; 
     length 317.000; 
     configuration line_configuration:53; 
} 

object underground_line:11505 { 
     name R3-12-47-3_ul_122; 
     phases BCN; 
     from R3-12-47-3_node_931; 
     to R3-12-47-3_node_932; 
     length 455.000; 
     configuration line_configuration:52; 
} 

object underground_line:11506 { 
     name R3-12-47-3_ul_123; 
     phases BCN; 
     from R3-12-47-3_node_932; 
     to R3-12-47-3_node_933; 
     length 540.000; 
     configuration line_configuration:52; 
} 

object underground_line:11519 { 
     name R3-12-47-3_ul_124; 
     phases BCN; 
     from R3-12-47-3_node_946; 
     to R3-12-47-3_node_947; 
     length 328.000; 
     configuration line_configuration:50; 
} 

object underground_line:11523 { 
     name R3-12-47-3_ul_125; 
     phases BCN; 
     from R3-12-47-3_node_950; 
     to R3-12-47-3_node_951; 
     length 80.000; 
     configuration line_configuration:52; 
} 

object underground_line:11524 { 
     name R3-12-47-3_ul_126; 
     phases BCN; 
     from R3-12-47-3_node_951; 
     to R3-12-47-3_node_952; 
     length 524.000; 
     configuration line_configuration:52; 
} 

object underground_line:11531 { 
     name R3-12-47-3_ul_127; 
     phases BCN; 
     from R3-12-47-3_node_959; 
     to R3-12-47-3_node_960; 
     length 211.000; 
     configuration line_configuration:52; 
} 

object underground_line:11538 { 
     name R3-12-47-3_ul_128; 
     phases ACN; 
     from R3-12-47-3_node_972; 
     to R3-12-47-3_node_974; 
     length 210.000; 
     configuration line_configuration:27; 
} 

object underground_line:11540 { 
     name R3-12-47-3_ul_129; 
     phases ACN; 
     from R3-12-47-3_node_974; 
     to R3-12-47-3_node_975; 
     length 175.000; 
     configuration line_configuration:27; 
} 

object underground_line:11546 { 
     name R3-12-47-3_ul_130; 
     phases BCN; 
     from R3-12-47-3_node_981; 
     to R3-12-47-3_node_982; 
     length 384.000; 
     configuration line_configuration:52; 
} 

object underground_line:11602 { 
     name R3-12-47-3_ul_131; 
     phases ABN; 
     from R3-12-47-3_node_1048; 
     to R3-12-47-3_node_1053; 
     length 544.000; 
     configuration line_configuration:53; 
} 

object underground_line:11603 { 
     name R3-12-47-3_ul_132; 
     phases ABN; 
     from R3-12-47-3_node_1050; 
     to R3-12-47-3_node_1051; 
     length 301.000; 
     configuration line_configuration:54; 
} 

object underground_line:11604 { 
     name R3-12-47-3_ul_133; 
     phases ABN; 
     from R3-12-47-3_node_1051; 
     to R3-12-47-3_node_1052; 
     length 688.000; 
     configuration line_configuration:53; 
} 

object underground_line:11618 { 
     name R3-12-47-3_ul_134; 
     phases BCN; 
     from R3-12-47-3_node_1066; 
     to R3-12-47-3_node_1067; 
     length 716.000; 
     configuration line_configuration:52; 
} 

object underground_line:11619 { 
     name R3-12-47-3_ul_135; 
     phases BCN; 
     from R3-12-47-3_node_1067; 
     to R3-12-47-3_node_1068; 
     length 327.000; 
     configuration line_configuration:52; 
} 

object underground_line:11620 { 
     name R3-12-47-3_ul_136; 
     phases BCN; 
     from R3-12-47-3_node_1068; 
     to R3-12-47-3_node_1069; 
     length 314.000; 
     configuration line_configuration:52; 
} 

object underground_line:11636 { 
     name R3-12-47-3_ul_137; 
     phases ABCN; 
     from R3-12-47-3_node_1086; 
     to R3-12-47-3_node_1087; 
     length 98.000; 
     configuration line_configuration:33; 
} 

object underground_line:11637 { 
     name R3-12-47-3_ul_138; 
     phases AN; 
     from R3-12-47-3_node_1087; 
     to R3-12-47-3_node_1088; 
     length 43.000; 
     configuration line_configuration:48; 
} 

object underground_line:11638 { 
     name R3-12-47-3_ul_139; 
     phases ABCN; 
     from R3-12-47-3_node_1087; 
     to R3-12-47-3_node_1089; 
     length 656.000; 
     configuration line_configuration:33; 
} 

object underground_line:11639 { 
     name R3-12-47-3_ul_140; 
     phases BN; 
     from R3-12-47-3_node_1087; 
     to R3-12-47-3_node_1193; 
     length 469.000; 
     configuration line_configuration:41; 
} 

object underground_line:11640 { 
     name R3-12-47-3_ul_141; 
     phases ABCN; 
     from R3-12-47-3_node_1089; 
     to R3-12-47-3_node_1090; 
     length 451.000; 
     configuration line_configuration:33; 
} 

object underground_line:11641 { 
     name R3-12-47-3_ul_142; 
     phases CN; 
     from R3-12-47-3_node_1089; 
     to R3-12-47-3_node_1167; 
     length 130.000; 
     configuration line_configuration:51; 
} 

object underground_line:11642 { 
     name R3-12-47-3_ul_143; 
     phases AN; 
     from R3-12-47-3_node_1090; 
     to R3-12-47-3_node_1091; 
     length 503.000; 
     configuration line_configuration:42; 
} 

object underground_line:11643 { 
     name R3-12-47-3_ul_144; 
     phases BN; 
     from R3-12-47-3_node_1090; 
     to R3-12-47-3_node_1093; 
     length 197.000; 
     configuration line_configuration:39; 
} 

object underground_line:11644 { 
     name R3-12-47-3_ul_145; 
     phases ABCN; 
     from R3-12-47-3_node_1090; 
     to R3-12-47-3_node_1094; 
     length 515.000; 
     configuration line_configuration:46; 
} 

object underground_line:11645 { 
     name R3-12-47-3_ul_146; 
     phases BN; 
     from R3-12-47-3_node_1090; 
     to R3-12-47-3_node_1162; 
     length 72.000; 
     configuration line_configuration:39; 
} 

object underground_line:11646 { 
     name R3-12-47-3_ul_147; 
     phases AN; 
     from R3-12-47-3_node_1091; 
     to R3-12-47-3_node_1092; 
     length 650.000; 
     configuration line_configuration:48; 
} 

object underground_line:11647 { 
     name R3-12-47-3_ul_148; 
     phases ABCN; 
     from R3-12-47-3_node_1094; 
     to R3-12-47-3_node_1095; 
     length 386.000; 
     configuration line_configuration:46; 
} 

object underground_line:11648 { 
     name R3-12-47-3_ul_149; 
     phases BN; 
     from R3-12-47-3_node_1094; 
     to R3-12-47-3_node_1139; 
     length 196.000; 
     configuration line_configuration:47; 
} 

object underground_line:11649 { 
     name R3-12-47-3_ul_150; 
     phases CN; 
     from R3-12-47-3_node_1094; 
     to R3-12-47-3_node_1150; 
     length 143.000; 
     configuration line_configuration:51; 
} 

object underground_line:11650 { 
     name R3-12-47-3_ul_151; 
     phases CN; 
     from R3-12-47-3_node_1095; 
     to R3-12-47-3_node_1097; 
     length 57.000; 
     configuration line_configuration:38; 
} 

object underground_line:11651 { 
     name R3-12-47-3_ul_152; 
     phases BN; 
     from R3-12-47-3_node_1095; 
     to R3-12-47-3_node_1102; 
     length 154.000; 
     configuration line_configuration:39; 
} 

object underground_line:11652 { 
     name R3-12-47-3_ul_153; 
     phases CN; 
     from R3-12-47-3_node_1095; 
     to R3-12-47-3_node_1103; 
     length 274.000; 
     configuration line_configuration:43; 
} 

object underground_line:11653 { 
     name R3-12-47-3_ul_154; 
     phases ABCN; 
     from R3-12-47-3_node_1095; 
     to R3-12-47-3_node_1104; 
     length 397.000; 
     configuration line_configuration:33; 
} 

object underground_line:11657 { 
     name R3-12-47-3_ul_155; 
     phases BN; 
     from R3-12-47-3_node_1104; 
     to R3-12-47-3_node_1105; 
     length 105.000; 
     configuration line_configuration:39; 
} 

object underground_line:11658 { 
     name R3-12-47-3_ul_156; 
     phases ABCN; 
     from R3-12-47-3_node_1104; 
     to R3-12-47-3_node_1106; 
     length 310.000; 
     configuration line_configuration:33; 
} 

object underground_line:11659 { 
     name R3-12-47-3_ul_157; 
     phases CN; 
     from R3-12-47-3_node_1106; 
     to R3-12-47-3_node_1107; 
     length 432.000; 
     configuration line_configuration:38; 
} 

object underground_line:11660 { 
     name R3-12-47-3_ul_158; 
     phases BN; 
     from R3-12-47-3_node_1106; 
     to R3-12-47-3_node_1109; 
     length 482.000; 
     configuration line_configuration:39; 
} 

object underground_line:11661 { 
     name R3-12-47-3_ul_159; 
     phases AN; 
     from R3-12-47-3_node_1106; 
     to R3-12-47-3_node_1117; 
     length 524.000; 
     configuration line_configuration:42; 
} 

object underground_line:11662 { 
     name R3-12-47-3_ul_160; 
     phases CN; 
     from R3-12-47-3_node_1106; 
     to R3-12-47-3_node_1127; 
     length 134.000; 
     configuration line_configuration:38; 
} 

object underground_line:11663 { 
     name R3-12-47-3_ul_161; 
     phases CN; 
     from R3-12-47-3_node_1107; 
     to R3-12-47-3_node_1108; 
     length 56.000; 
     configuration line_configuration:38; 
} 

object underground_line:11664 { 
     name R3-12-47-3_ul_162; 
     phases BN; 
     from R3-12-47-3_node_1109; 
     to R3-12-47-3_node_1110; 
     length 266.000; 
     configuration line_configuration:39; 
} 

object underground_line:11665 { 
     name R3-12-47-3_ul_163; 
     phases BN; 
     from R3-12-47-3_node_1109; 
     to R3-12-47-3_node_1112; 
     length 440.000; 
     configuration line_configuration:39; 
} 

object underground_line:11672 { 
     name R3-12-47-3_ul_164; 
     phases AN; 
     from R3-12-47-3_node_1117; 
     to R3-12-47-3_node_1118; 
     length 188.000; 
     configuration line_configuration:42; 
} 

object underground_line:11673 { 
     name R3-12-47-3_ul_165; 
     phases AN; 
     from R3-12-47-3_node_1117; 
     to R3-12-47-3_node_1119; 
     length 547.000; 
     configuration line_configuration:48; 
} 

object underground_line:11674 { 
     name R3-12-47-3_ul_166; 
     phases AN; 
     from R3-12-47-3_node_1119; 
     to R3-12-47-3_node_1120; 
     length 239.000; 
     configuration line_configuration:42; 
} 

object underground_line:11675 { 
     name R3-12-47-3_ul_167; 
     phases AN; 
     from R3-12-47-3_node_1120; 
     to R3-12-47-3_node_1121; 
     length 69.000; 
     configuration line_configuration:48; 
} 

object underground_line:11676 { 
     name R3-12-47-3_ul_168; 
     phases AN; 
     from R3-12-47-3_node_1120; 
     to R3-12-47-3_node_1122; 
     length 180.000; 
     configuration line_configuration:42; 
} 

object underground_line:11677 { 
     name R3-12-47-3_ul_169; 
     phases AN; 
     from R3-12-47-3_node_1122; 
     to R3-12-47-3_node_1123; 
     length 111.000; 
     configuration line_configuration:42; 
} 

object underground_line:11678 { 
     name R3-12-47-3_ul_170; 
     phases AN; 
     from R3-12-47-3_node_1123; 
     to R3-12-47-3_node_1124; 
     length 317.000; 
     configuration line_configuration:42; 
} 

object underground_line:11679 { 
     name R3-12-47-3_ul_171; 
     phases AN; 
     from R3-12-47-3_node_1124; 
     to R3-12-47-3_node_1125; 
     length 257.000; 
     configuration line_configuration:42; 
} 

object underground_line:11684 { 
     name R3-12-47-3_ul_172; 
     phases ABN; 
     from R3-12-47-3_node_1130; 
     to R3-12-47-3_node_1131; 
     length 279.000; 
     configuration line_configuration:54; 
} 

object underground_line:11687 { 
     name R3-12-47-3_ul_173; 
     phases ABN; 
     from R3-12-47-3_node_1134; 
     to R3-12-47-3_node_1135; 
     length 325.000; 
     configuration line_configuration:53; 
} 

object underground_line:11688 { 
     name R3-12-47-3_ul_174; 
     phases ABN; 
     from R3-12-47-3_node_1135; 
     to R3-12-47-3_node_1136; 
     length 10.000; 
     configuration line_configuration:53; 
} 

object underground_line:11689 { 
     name R3-12-47-3_ul_175; 
     phases ABN; 
     from R3-12-47-3_node_1135; 
     to R3-12-47-3_node_1137; 
     length 504.000; 
     configuration line_configuration:53; 
} 

object underground_line:11709 { 
     name R3-12-47-3_ul_176; 
     phases ABN; 
     from R3-12-47-3_node_1157; 
     to R3-12-47-3_node_1158; 
     length 271.000; 
     configuration line_configuration:53; 
} 

object underground_line:11712 { 
     name R3-12-47-3_ul_177; 
     phases ABN; 
     from R3-12-47-3_node_1164; 
     to R3-12-47-3_node_1165; 
     length 399.000; 
     configuration line_configuration:53; 
} 

object underground_line:11713 { 
     name R3-12-47-3_ul_178; 
     phases CN; 
     from R3-12-47-3_node_1168; 
     to R3-12-47-3_node_1169; 
     length 57.000; 
     configuration line_configuration:51; 
} 

object underground_line:11714 { 
     name R3-12-47-3_ul_179; 
     phases CN; 
     from R3-12-47-3_node_1168; 
     to R3-12-47-3_node_1191; 
     length 130.000; 
     configuration line_configuration:51; 
} 

object underground_line:11715 { 
     name R3-12-47-3_ul_180; 
     phases CN; 
     from R3-12-47-3_node_1169; 
     to R3-12-47-3_node_1170; 
     length 230.000; 
     configuration line_configuration:51; 
} 

object underground_line:11716 { 
     name R3-12-47-3_ul_181; 
     phases CN; 
     from R3-12-47-3_node_1170; 
     to R3-12-47-3_node_1171; 
     length 244.000; 
     configuration line_configuration:43; 
} 

object underground_line:11717 { 
     name R3-12-47-3_ul_182; 
     phases CN; 
     from R3-12-47-3_node_1171; 
     to R3-12-47-3_node_1172; 
     length 10.000; 
     configuration line_configuration:38; 
} 

object underground_line:11718 { 
     name R3-12-47-3_ul_183; 
     phases CN; 
     from R3-12-47-3_node_1171; 
     to R3-12-47-3_node_1187; 
     length 259.000; 
     configuration line_configuration:38; 
} 

object underground_line:11719 { 
     name R3-12-47-3_ul_184; 
     phases CN; 
     from R3-12-47-3_node_1171; 
     to R3-12-47-3_node_1188; 
     length 560; 
     configuration line_configuration:38; 
} 

object underground_line:11720 { 
     name R3-12-47-3_ul_185; 
     phases CN; 
     from R3-12-47-3_node_1172; 
     to R3-12-47-3_node_1173; 
     length 134.000; 
     configuration line_configuration:38; 
} 

object underground_line:11721 { 
     name R3-12-47-3_ul_186; 
     phases CN; 
     from R3-12-47-3_node_1172; 
     to R3-12-47-3_node_1176; 
     length 602.000; 
     configuration line_configuration:38; 
} 

object underground_line:11724 { 
     name R3-12-47-3_ul_187; 
     phases CN; 
     from R3-12-47-3_node_1176; 
     to R3-12-47-3_node_1177; 
     length 154.000; 
     configuration line_configuration:38; 
} 

object underground_line:11725 { 
     name R3-12-47-3_ul_188; 
     phases CN; 
     from R3-12-47-3_node_1176; 
     to R3-12-47-3_node_1179; 
     length 99.000; 
     configuration line_configuration:38; 
} 

object underground_line:11726 { 
     name R3-12-47-3_ul_189; 
     phases CN; 
     from R3-12-47-3_node_1176; 
     to R3-12-47-3_node_1180; 
     length 244.000; 
     configuration line_configuration:43; 
} 

object underground_line:11727 { 
     name R3-12-47-3_ul_190; 
     phases CN; 
     from R3-12-47-3_node_1177; 
     to R3-12-47-3_node_1178; 
     length 180.000; 
     configuration line_configuration:38; 
} 

object underground_line:11728 { 
     name R3-12-47-3_ul_191; 
     phases CN; 
     from R3-12-47-3_node_1180; 
     to R3-12-47-3_node_1181; 
     length 64.000; 
     configuration line_configuration:38; 
} 

object underground_line:11729 { 
     name R3-12-47-3_ul_192; 
     phases CN; 
     from R3-12-47-3_node_1180; 
     to R3-12-47-3_node_1182; 
     length 54.000; 
     configuration line_configuration:38; 
} 

object underground_line:11730 { 
     name R3-12-47-3_ul_193; 
     phases CN; 
     from R3-12-47-3_node_1182; 
     to R3-12-47-3_node_1183; 
     length 121.000; 
     configuration line_configuration:38; 
} 

object underground_line:11731 { 
     name R3-12-47-3_ul_194; 
     phases CN; 
     from R3-12-47-3_node_1182; 
     to R3-12-47-3_node_1184; 
     length 234.000; 
     configuration line_configuration:38; 
} 

object underground_line:11732 { 
     name R3-12-47-3_ul_195; 
     phases CN; 
     from R3-12-47-3_node_1184; 
     to R3-12-47-3_node_1185; 
     length 49.000; 
     configuration line_configuration:38; 
} 

object underground_line:11734 { 
     name R3-12-47-3_ul_196; 
     phases CN; 
     from R3-12-47-3_node_1188; 
     to R3-12-47-3_node_1189; 
     length 45.000; 
     configuration line_configuration:38; 
} 

object underground_line:11735 { 
     name R3-12-47-3_ul_197; 
     phases CN; 
     from R3-12-47-3_node_1188; 
     to R3-12-47-3_node_1190; 
     length 189.000; 
     configuration line_configuration:38; 
} 

object underground_line:11736 { 
     name R3-12-47-3_ul_198; 
     phases CN; 
     from R3-12-47-3_node_1191; 
     to R3-12-47-3_node_1192; 
     length 84.000; 
     configuration line_configuration:43; 
} 

object underground_line:11737 { 
     name R3-12-47-3_ul_199; 
     phases BN; 
     from R3-12-47-3_node_1193; 
     to R3-12-47-3_node_1194; 
     length 53.000; 
     configuration line_configuration:39; 
} 

object underground_line:11738 { 
     name R3-12-47-3_ul_200; 
     phases BN; 
     from R3-12-47-3_node_1193; 
     to R3-12-47-3_node_1195; 
     length 251.000; 
     configuration line_configuration:41; 
} 

object underground_line:11739 { 
     name R3-12-47-3_ul_201; 
     phases BN; 
     from R3-12-47-3_node_1195; 
     to R3-12-47-3_node_1196; 
     length 345.000; 
     configuration line_configuration:41; 
} 

object underground_line:11740 { 
     name R3-12-47-3_ul_202; 
     phases BN; 
     from R3-12-47-3_node_1196; 
     to R3-12-47-3_node_1198; 
     length 310.000; 
     configuration line_configuration:39; 
} 

object underground_line:11759 { 
     name R3-12-47-3_ul_203; 
     phases BCN; 
     from R3-12-47-3_node_1218; 
     to R3-12-47-3_node_1219; 
     length 160; 
     configuration line_configuration:52; 
} 

object underground_line:11760 { 
     name R3-12-47-3_ul_204; 
     phases BCN; 
     from R3-12-47-3_node_1219; 
     to R3-12-47-3_node_1220; 
     length 505.000; 
     configuration line_configuration:52; 
} 

object underground_line:11795 { 
     name R3-12-47-3_ul_205; 
     phases BCN; 
     from R3-12-47-3_node_1267; 
     to R3-12-47-3_node_1268; 
     length 373.000; 
     configuration line_configuration:50; 
} 

object underground_line:11811 { 
     name R3-12-47-3_ul_206; 
     phases BCN; 
     from R3-12-47-3_node_1282; 
     to R3-12-47-3_node_1289; 
     length 100.000; 
     configuration line_configuration:52; 
} 

object underground_line:11812 { 
     name R3-12-47-3_ul_207; 
     phases BCN; 
     from R3-12-47-3_node_1285; 
     to R3-12-47-3_node_1286; 
     length 311.000; 
     configuration line_configuration:52; 
} 

object underground_line:11813 { 
     name R3-12-47-3_ul_208; 
     phases BCN; 
     from R3-12-47-3_node_1286; 
     to R3-12-47-3_node_1287; 
     length 442.000; 
     configuration line_configuration:52; 
} 

object underground_line:11814 { 
     name R3-12-47-3_ul_209; 
     phases BCN; 
     from R3-12-47-3_node_1287; 
     to R3-12-47-3_node_1288; 
     length 448.000; 
     configuration line_configuration:52; 
} 

object underground_line:11815 { 
     name R3-12-47-3_ul_210; 
     phases BCN; 
     from R3-12-47-3_node_1290; 
     to R3-12-47-3_node_1291; 
     length 398.000; 
     configuration line_configuration:52; 
} 

object underground_line:11826 { 
     name R3-12-47-3_ul_211; 
     phases ABN; 
     from R3-12-47-3_node_1305; 
     to R3-12-47-3_node_1306; 
     length 284.000; 
     configuration line_configuration:53; 
} 

object underground_line:11827 { 
     name R3-12-47-3_ul_212; 
     phases ABN; 
     from R3-12-47-3_node_1307; 
     to R3-12-47-3_node_1308; 
     length 252.000; 
     configuration line_configuration:54; 
} 

object underground_line:11837 { 
     name R3-12-47-3_ul_213; 
     phases ACN; 
     from R3-12-47-3_node_1318; 
     to R3-12-47-3_node_1319; 
     length 273.000; 
     configuration line_configuration:27; 
} 

object underground_line:11841 { 
     name R3-12-47-3_ul_214; 
     phases ACN; 
     from R3-12-47-3_node_1325; 
     to R3-12-47-3_node_1326; 
     length 221.000; 
     configuration line_configuration:27; 
} 

object underground_line:11842 { 
     name R3-12-47-3_ul_215; 
     phases ACN; 
     from R3-12-47-3_node_1326; 
     to R3-12-47-3_node_1327; 
     length 241.000; 
     configuration line_configuration:27; 
} 

object underground_line:11843 { 
     name R3-12-47-3_ul_216; 
     phases ACN; 
     from R3-12-47-3_node_1327; 
     to R3-12-47-3_node_1328; 
     length 338.000; 
     configuration line_configuration:27; 
} 

object underground_line:11844 { 
     name R3-12-47-3_ul_217; 
     phases ACN; 
     from R3-12-47-3_node_1328; 
     to R3-12-47-3_node_1329; 
     length 233.000; 
     configuration line_configuration:27; 
} 

object underground_line:11845 { 
     name R3-12-47-3_ul_218; 
     phases ACN; 
     from R3-12-47-3_node_1328; 
     to R3-12-47-3_node_1330; 
     length 110.000; 
     configuration line_configuration:27; 
} 

object underground_line:11846 { 
     name R3-12-47-3_ul_219; 
     phases ACN; 
     from R3-12-47-3_node_1330; 
     to R3-12-47-3_node_1333; 
     length 207.000; 
     configuration line_configuration:27; 
} 

object underground_line:11849 { 
     name R3-12-47-3_ul_220; 
     phases ACN; 
     from R3-12-47-3_node_1333; 
     to R3-12-47-3_node_1334; 
     length 160; 
     configuration line_configuration:27; 
} 

object underground_line:11850 { 
     name R3-12-47-3_ul_221; 
     phases ACN; 
     from R3-12-47-3_node_1333; 
     to R3-12-47-3_node_1351; 
     length 663.000; 
     configuration line_configuration:27; 
} 

object underground_line:11851 { 
     name R3-12-47-3_ul_222; 
     phases ACN; 
     from R3-12-47-3_node_1334; 
     to R3-12-47-3_node_1335; 
     length 331.000; 
     configuration line_configuration:27; 
} 

object underground_line:11852 { 
     name R3-12-47-3_ul_223; 
     phases ACN; 
     from R3-12-47-3_node_1335; 
     to R3-12-47-3_node_1336; 
     length 181.000; 
     configuration line_configuration:27; 
} 

object underground_line:11853 { 
     name R3-12-47-3_ul_224; 
     phases ACN; 
     from R3-12-47-3_node_1335; 
     to R3-12-47-3_node_1337; 
     length 354.000; 
     configuration line_configuration:27; 
} 

object underground_line:11854 { 
     name R3-12-47-3_ul_225; 
     phases ACN; 
     from R3-12-47-3_node_1335; 
     to R3-12-47-3_node_1338; 
     length 502.000; 
     configuration line_configuration:27; 
} 

object underground_line:11855 { 
     name R3-12-47-3_ul_226; 
     phases ACN; 
     from R3-12-47-3_node_1338; 
     to R3-12-47-3_node_1339; 
     length 500.000; 
     configuration line_configuration:27; 
} 

object underground_line:11856 { 
     name R3-12-47-3_ul_227; 
     phases ACN; 
     from R3-12-47-3_node_1338; 
     to R3-12-47-3_node_1341; 
     length 272.000; 
     configuration line_configuration:27; 
} 

object underground_line:11857 { 
     name R3-12-47-3_ul_228; 
     phases ACN; 
     from R3-12-47-3_node_1339; 
     to R3-12-47-3_node_1340; 
     length 357.000; 
     configuration line_configuration:27; 
} 

object underground_line:11858 { 
     name R3-12-47-3_ul_229; 
     phases ACN; 
     from R3-12-47-3_node_1341; 
     to R3-12-47-3_node_1342; 
     length 379.000; 
     configuration line_configuration:27; 
} 

object underground_line:11859 { 
     name R3-12-47-3_ul_230; 
     phases ACN; 
     from R3-12-47-3_node_1342; 
     to R3-12-47-3_node_1346; 
     length 359.000; 
     configuration line_configuration:27; 
} 

object underground_line:11862 { 
     name R3-12-47-3_ul_231; 
     phases ABCN; 
     from R3-12-47-3_node_1343; 
     to R3-12-47-3_node_1344; 
     length 101.000; 
     configuration line_configuration:29; 
} 

object underground_line:11864 { 
     name R3-12-47-3_ul_232; 
     phases ACN; 
     from R3-12-47-3_node_1346; 
     to R3-12-47-3_node_1350; 
     length 286.000; 
     configuration line_configuration:27; 
} 

object underground_line:11865 { 
     name R3-12-47-3_ul_233; 
     phases ACN; 
     from R3-12-47-3_node_1351; 
     to R3-12-47-3_node_1352; 
     length 333.000; 
     configuration line_configuration:27; 
} 

object underground_line:11866 { 
     name R3-12-47-3_ul_234; 
     phases ACN; 
     from R3-12-47-3_node_1352; 
     to R3-12-47-3_node_1353; 
     length 391.000; 
     configuration line_configuration:27; 
} 

object underground_line:11870 { 
     name R3-12-47-3_ul_235; 
     phases ABN; 
     from R3-12-47-3_node_1357; 
     to R3-12-47-3_node_1358; 
     length 348.000; 
     configuration line_configuration:53; 
} 

object underground_line:11896 { 
     name R3-12-47-3_ul_236; 
     phases ACN; 
     from R3-12-47-3_node_1389; 
     to R3-12-47-3_node_1390; 
     length 252.000; 
     configuration line_configuration:27; 
} 

object underground_line:11904 { 
     name R3-12-47-3_ul_237; 
     phases ABN; 
     from R3-12-47-3_node_1400; 
     to R3-12-47-3_node_1401; 
     length 207.000; 
     configuration line_configuration:53; 
} 

object underground_line:11905 { 
     name R3-12-47-3_ul_238; 
     phases ABN; 
     from R3-12-47-3_node_1401; 
     to R3-12-47-3_node_1402; 
     length 581.000; 
     configuration line_configuration:53; 
} 

object underground_line:11906 { 
     name R3-12-47-3_ul_239; 
     phases ABN; 
     from R3-12-47-3_node_1402; 
     to R3-12-47-3_node_1403; 
     length 293.000; 
     configuration line_configuration:53; 
} 

object underground_line:11907 { 
     name R3-12-47-3_ul_240; 
     phases ABN; 
     from R3-12-47-3_node_1403; 
     to R3-12-47-3_node_1404; 
     length 305.000; 
     configuration line_configuration:53; 
} 

object underground_line:11920 { 
     name R3-12-47-3_ul_241; 
     phases ACN; 
     from R3-12-47-3_node_1422; 
     to R3-12-47-3_node_1423; 
     length 437.000; 
     configuration line_configuration:27; 
} 

object underground_line:11927 { 
     name R3-12-47-3_ul_242; 
     phases ACN; 
     from R3-12-47-3_node_1436; 
     to R3-12-47-3_node_1422; 
     length 214.000; 
     configuration line_configuration:27; 
} 

object underground_line:11934 { 
     name R3-12-47-3_ul_243; 
     phases AN; 
     from R3-12-47-3_node_1446; 
     to R3-12-47-3_node_1447; 
     length 116.000; 
     configuration line_configuration:42; 
} 

object underground_line:11935 { 
     name R3-12-47-3_ul_244; 
     phases AN; 
     from R3-12-47-3_node_1447; 
     to R3-12-47-3_node_1450; 
     length 46.000; 
     configuration line_configuration:42; 
} 

object underground_line:11936 { 
     name R3-12-47-3_ul_245; 
     phases ABCN; 
     from R3-12-47-3_node_1448; 
     to R3-12-47-3_node_1449; 
     length 85.000; 
     configuration line_configuration:30; 
} 

object underground_line:11937 { 
     name R3-12-47-3_ul_246; 
     phases AN; 
     from R3-12-47-3_node_1451; 
     to R3-12-47-3_node_1452; 
     length 46.000; 
     configuration line_configuration:42; 
} 

object underground_line:11938 { 
     name R3-12-47-3_ul_247; 
     phases AN; 
     from R3-12-47-3_node_1452; 
     to R3-12-47-3_node_1453; 
     length 116.000; 
     configuration line_configuration:42; 
} 

object underground_line:11939 { 
     name R3-12-47-3_ul_248; 
     phases AN; 
     from R3-12-47-3_node_1458; 
     to R3-12-47-3_node_1462; 
     length 364.000; 
     configuration line_configuration:48; 
} 

object underground_line:11940 { 
     name R3-12-47-3_ul_249; 
     phases AN; 
     from R3-12-47-3_node_1459; 
     to R3-12-47-3_node_1460; 
     length 146.000; 
     configuration line_configuration:58; 
} 

object underground_line:11941 { 
     name R3-12-47-3_ul_250; 
     phases ABCN; 
     from R3-12-47-3_node_1449; 
     to R3-12-47-3_node_1461; 
     length 211.000; 
     configuration line_configuration:30; 
} 

object underground_line:11950 { 
     name R3-12-47-3_ul_251; 
     phases ABCN; 
     from R3-12-47-3_node_1461; 
     to R3-12-47-3_node_1472; 
     length 584.000; 
     configuration line_configuration:30; 
} 

object underground_line:11951 { 
     name R3-12-47-3_ul_252; 
     phases ABCN; 
     from R3-12-47-3_node_1475; 
     to R3-12-47-3_node_1476; 
     length 48.000; 
     configuration line_configuration:33; 
} 

object underground_line:11952 { 
     name R3-12-47-3_ul_253; 
     phases ABCN; 
     from R3-12-47-3_node_1476; 
     to R3-12-47-3_node_1477; 
     length 540.000; 
     configuration line_configuration:33; 
} 

object underground_line:11953 { 
     name R3-12-47-3_ul_254; 
     phases ABN; 
     from R3-12-47-3_node_1476; 
     to R3-12-47-3_node_1485; 
     length 50.000; 
     configuration line_configuration:53; 
} 

object underground_line:11954 { 
     name R3-12-47-3_ul_255; 
     phases ACN; 
     from R3-12-47-3_node_1476; 
     to R3-12-47-3_node_1486; 
     length 213.000; 
     configuration line_configuration:27; 
} 

object underground_line:11955 { 
     name R3-12-47-3_ul_256; 
     phases ABCN; 
     from R3-12-47-3_node_1477; 
     to R3-12-47-3_node_1478; 
     length 446.000; 
     configuration line_configuration:33; 
} 

object underground_line:11956 { 
     name R3-12-47-3_ul_257; 
     phases ABN; 
     from R3-12-47-3_node_1477; 
     to R3-12-47-3_node_1481; 
     length 452.000; 
     configuration line_configuration:53; 
} 

object underground_line:11957 { 
     name R3-12-47-3_ul_258; 
     phases BCN; 
     from R3-12-47-3_node_1477; 
     to R3-12-47-3_node_1483; 
     length 137.000; 
     configuration line_configuration:52; 
} 

object underground_line:11958 { 
     name R3-12-47-3_ul_259; 
     phases BCN; 
     from R3-12-47-3_node_1478; 
     to R3-12-47-3_node_1479; 
     length 317.000; 
     configuration line_configuration:52; 
} 

object underground_line:11959 { 
     name R3-12-47-3_ul_260; 
     phases ACN; 
     from R3-12-47-3_node_1478; 
     to R3-12-47-3_node_1480; 
     length 143.000; 
     configuration line_configuration:27; 
} 

object underground_line:11960 { 
     name R3-12-47-3_ul_261; 
     phases ABN; 
     from R3-12-47-3_node_1481; 
     to R3-12-47-3_node_1482; 
     length 463.000; 
     configuration line_configuration:53; 
} 

object underground_line:11961 { 
     name R3-12-47-3_ul_262; 
     phases ACN; 
     from R3-12-47-3_node_1486; 
     to R3-12-47-3_node_1487; 
     length 363.000; 
     configuration line_configuration:27; 
} 

object underground_line:11972 { 
     name R3-12-47-3_ul_263; 
     phases ABCN; 
     from R3-12-47-3_node_1472; 
     to R3-12-47-3_node_1474; 
     length 48.000; 
     configuration line_configuration:33; 
} 

object underground_line:11973 { 
     name R3-12-47-3_ul_264; 
     phases ABCN; 
     from R3-12-47-3_node_1472; 
     to R3-12-47-3_node_1496; 
     length 540.000; 
     configuration line_configuration:30; 
} 

object underground_line:11981 { 
     name R3-12-47-3_ul_265; 
     phases ABCN; 
     from R3-12-47-3_node_1496; 
     to R3-12-47-3_node_1509; 
     length 446.000; 
     configuration line_configuration:30; 
} 

object underground_line:11982 { 
     name R3-12-47-3_ul_266; 
     phases ABCN; 
     from R3-12-47-3_node_1344; 
     to R3-12-47-3_node_224; 
     length 71.000; 
     configuration line_configuration:33; 
} 

object underground_line:11983 { 
     name R3-12-47-3_ul_267; 
     phases ABCN; 
     from R3-12-47-3_node_1344; 
     to R3-12-47-3_node_1508; 
     length 583.000; 
     configuration line_configuration:29; 
} 

object underground_line:11986 { 
     name R3-12-47-3_ul_268; 
     phases BCN; 
     from R3-12-47-3_node_1512; 
     to R3-12-47-3_node_1513; 
     length 475.000; 
     configuration line_configuration:50; 
} 

object underground_line:11987 { 
     name R3-12-47-3_ul_269; 
     phases BCN; 
     from R3-12-47-3_node_1513; 
     to R3-12-47-3_node_1514; 
     length 304.000; 
     configuration line_configuration:50; 
} 

object underground_line:11995 { 
     name R3-12-47-3_ul_270; 
     phases ABCN; 
     from R3-12-47-3_node_1509; 
     to R3-12-47-3_node_1521; 
     length 76.000; 
     configuration line_configuration:30; 
} 

object underground_line:11999 { 
     name R3-12-47-3_ul_271; 
     phases ABN; 
     from R3-12-47-3_node_1524; 
     to R3-12-47-3_node_1525; 
     length 634.000; 
     configuration line_configuration:53; 
} 

object underground_line:12000 { 
     name R3-12-47-3_ul_272; 
     phases ABN; 
     from R3-12-47-3_node_1525; 
     to R3-12-47-3_node_1526; 
     length 276.000; 
     configuration line_configuration:53; 
} 

object underground_line:12002 { 
     name R3-12-47-3_ul_273; 
     phases ABN; 
     from R3-12-47-3_node_1531; 
     to R3-12-47-3_node_1532; 
     length 131.000; 
     configuration line_configuration:53; 
} 

object underground_line:12003 { 
     name R3-12-47-3_ul_274; 
     phases ABN; 
     from R3-12-47-3_node_1532; 
     to R3-12-47-3_node_1533; 
     length 397.000; 
     configuration line_configuration:53; 
} 

object underground_line:12004 { 
     name R3-12-47-3_ul_275; 
     phases ABN; 
     from R3-12-47-3_node_1533; 
     to R3-12-47-3_node_1535; 
     length 540.000; 
     configuration line_configuration:53; 
} 

object underground_line:12005 { 
     name R3-12-47-3_ul_276; 
     phases ABN; 
     from R3-12-47-3_node_1533; 
     to R3-12-47-3_node_1536; 
     length 382.000; 
     configuration line_configuration:53; 
} 

object underground_line:12006 { 
     name R3-12-47-3_ul_277; 
     phases ABN; 
     from R3-12-47-3_node_1533; 
     to R3-12-47-3_node_1537; 
     length 216.000; 
     configuration line_configuration:53; 
} 

object underground_line:12011 { 
     name R3-12-47-3_ul_278; 
     phases ABCN; 
     from R3-12-47-3_node_1543; 
     to R3-12-47-3_node_1544; 
     length 710.000; 
     configuration line_configuration:46; 
} 

object underground_line:12045 { 
     name R3-12-47-3_ul_279; 
     phases ABN; 
     from R3-12-47-3_node_1581; 
     to R3-12-47-3_node_1582; 
     length 412.000; 
     configuration line_configuration:53; 
} 

object underground_line:12046 { 
     name R3-12-47-3_ul_280; 
     phases ABN; 
     from R3-12-47-3_node_1582; 
     to R3-12-47-3_node_1583; 
     length 251.000; 
     configuration line_configuration:53; 
} 

object underground_line:12051 { 
     name R3-12-47-3_ul_281; 
     phases ABN; 
     from R3-12-47-3_node_1589; 
     to R3-12-47-3_node_1590; 
     length 113.000; 
     configuration line_configuration:53; 
} 

object underground_line:12052 { 
     name R3-12-47-3_ul_282; 
     phases ABN; 
     from R3-12-47-3_node_1590; 
     to R3-12-47-3_node_1591; 
     length 354.000; 
     configuration line_configuration:53; 
} 

object underground_line:12073 { 
     name R3-12-47-3_ul_283; 
     phases ABN; 
     from R3-12-47-3_node_1613; 
     to R3-12-47-3_node_1614; 
     length 360; 
     configuration line_configuration:53; 
} 

object underground_line:12074 { 
     name R3-12-47-3_ul_284; 
     phases ABN; 
     from R3-12-47-3_node_1614; 
     to R3-12-47-3_node_1615; 
     length 218.000; 
     configuration line_configuration:53; 
} 

object underground_line:12108 { 
     name R3-12-47-3_ul_285; 
     phases ABN; 
     from R3-12-47-3_node_1651; 
     to R3-12-47-3_node_1652; 
     length 150.000; 
     configuration line_configuration:53; 
} 

object underground_line:12112 { 
     name R3-12-47-3_ul_286; 
     phases BCN; 
     from R3-12-47-3_node_1657; 
     to R3-12-47-3_node_1659; 
     length 220.000; 
     configuration line_configuration:52; 
} 

object underground_line:12113 { 
     name R3-12-47-3_ul_287; 
     phases BCN; 
     from R3-12-47-3_node_1659; 
     to R3-12-47-3_node_1660; 
     length 615.000; 
     configuration line_configuration:52; 
} 

object underground_line:12119 { 
     name R3-12-47-3_ul_288; 
     phases ABN; 
     from R3-12-47-3_node_1666; 
     to R3-12-47-3_node_1672; 
     length 475.000; 
     configuration line_configuration:53; 
} 

object underground_line:12131 { 
     name R3-12-47-3_ul_289; 
     phases ABCN; 
     from R3-12-47-3_node_1680; 
     to R3-12-47-3_node_1681; 
     length 284.000; 
     configuration line_configuration:33; 
} 

object underground_line:12132 { 
     name R3-12-47-3_ul_290; 
     phases ABCN; 
     from R3-12-47-3_node_1681; 
     to R3-12-47-3_node_1682; 
     length 593.000; 
     configuration line_configuration:33; 
} 

object underground_line:12133 { 
     name R3-12-47-3_ul_291; 
     phases ABCN; 
     from R3-12-47-3_node_1682; 
     to R3-12-47-3_node_1683; 
     length 247.000; 
     configuration line_configuration:33; 
} 

object underground_line:12134 { 
     name R3-12-47-3_ul_292; 
     phases ABCN; 
     from R3-12-47-3_node_1683; 
     to R3-12-47-3_node_1684; 
     length 10.000; 
     configuration line_configuration:46; 
} 

object underground_line:12135 { 
     name R3-12-47-3_ul_293; 
     phases ABCN; 
     from R3-12-47-3_node_1684; 
     to R3-12-47-3_node_1686; 
     length 139.000; 
     configuration line_configuration:33; 
} 

object underground_line:12138 { 
     name R3-12-47-3_ul_294; 
     phases ABCN; 
     from R3-12-47-3_node_1686; 
     to R3-12-47-3_node_1687; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object underground_line:12161 { 
     name R3-12-47-3_ul_295; 
     phases ABCN; 
     from R3-12-47-3_node_1508; 
     to R3-12-47-3_node_1711; 
     length 52.000; 
     configuration line_configuration:29; 
} 

object underground_line:12182 { 
     name R3-12-47-3_ul_296; 
     phases ABN; 
     from R3-12-47-3_node_1723; 
     to R3-12-47-3_node_1748; 
     length 241.000; 
     configuration line_configuration:53; 
} 

object underground_line:12183 { 
     name R3-12-47-3_ul_297; 
     phases BCN; 
     from R3-12-47-3_node_1723; 
     to R3-12-47-3_node_1872; 
     length 134.000; 
     configuration line_configuration:52; 
} 

object underground_line:12184 { 
     name R3-12-47-3_ul_298; 
     phases CN; 
     from R3-12-47-3_node_1736; 
     to R3-12-47-3_node_1737; 
     length 454.000; 
     configuration line_configuration:38; 
} 

object underground_line:12212 { 
     name R3-12-47-3_ul_299; 
     phases ABN; 
     from R3-12-47-3_node_1769; 
     to R3-12-47-3_node_1770; 
     length 643.000; 
     configuration line_configuration:53; 
} 

object underground_line:12213 { 
     name R3-12-47-3_ul_300; 
     phases ABN; 
     from R3-12-47-3_node_1770; 
     to R3-12-47-3_node_1771; 
     length 393.000; 
     configuration line_configuration:53; 
} 

object underground_line:12215 { 
     name R3-12-47-3_ul_301; 
     phases AN; 
     from R3-12-47-3_node_1772; 
     to R3-12-47-3_node_1773; 
     length 112.000; 
     configuration line_configuration:58; 
} 

object underground_line:12223 { 
     name R3-12-47-3_ul_302; 
     phases ABCN; 
     from R3-12-47-3_node_1782; 
     to R3-12-47-3_node_1783; 
     length 180.000; 
     configuration line_configuration:46; 
} 

object underground_line:12224 { 
     name R3-12-47-3_ul_303; 
     phases ABCN; 
     from R3-12-47-3_node_1783; 
     to R3-12-47-3_node_1784; 
     length 643.000; 
     configuration line_configuration:46; 
} 

object underground_line:12225 { 
     name R3-12-47-3_ul_304; 
     phases ABN; 
     from R3-12-47-3_node_1784; 
     to R3-12-47-3_node_1785; 
     length 724.000; 
     configuration line_configuration:53; 
} 

object underground_line:12226 { 
     name R3-12-47-3_ul_305; 
     phases ABCN; 
     from R3-12-47-3_node_1784; 
     to R3-12-47-3_node_1789; 
     length 1095.000; 
     configuration line_configuration:46; 
} 

object underground_line:12227 { 
     name R3-12-47-3_ul_306; 
     phases ABN; 
     from R3-12-47-3_node_1785; 
     to R3-12-47-3_node_1787; 
     length 432.000; 
     configuration line_configuration:53; 
} 

object underground_line:12228 { 
     name R3-12-47-3_ul_307; 
     phases AN; 
     from R3-12-47-3_node_1773; 
     to R3-12-47-3_node_1786; 
     length 352.000; 
     configuration line_configuration:58; 
} 

object underground_line:12229 { 
     name R3-12-47-3_ul_308; 
     phases AN; 
     from R3-12-47-3_node_1773; 
     to R3-12-47-3_node_1797; 
     length 214.000; 
     configuration line_configuration:58; 
} 

object underground_line:12230 { 
     name R3-12-47-3_ul_309; 
     phases ABN; 
     from R3-12-47-3_node_1787; 
     to R3-12-47-3_node_1788; 
     length 151.000; 
     configuration line_configuration:53; 
} 

object underground_line:12231 { 
     name R3-12-47-3_ul_310; 
     phases ABCN; 
     from R3-12-47-3_node_1789; 
     to R3-12-47-3_node_1790; 
     length 503.000; 
     configuration line_configuration:46; 
} 

object underground_line:12232 { 
     name R3-12-47-3_ul_311; 
     phases ABN; 
     from R3-12-47-3_node_1790; 
     to R3-12-47-3_node_1791; 
     length 477.000; 
     configuration line_configuration:53; 
} 

object underground_line:12233 { 
     name R3-12-47-3_ul_312; 
     phases ACN; 
     from R3-12-47-3_node_1790; 
     to R3-12-47-3_node_1792; 
     length 243.000; 
     configuration line_configuration:27; 
} 

object underground_line:12234 { 
     name R3-12-47-3_ul_313; 
     phases BCN; 
     from R3-12-47-3_node_1790; 
     to R3-12-47-3_node_1794; 
     length 613.000; 
     configuration line_configuration:52; 
} 

object underground_line:12235 { 
     name R3-12-47-3_ul_314; 
     phases ACN; 
     from R3-12-47-3_node_1792; 
     to R3-12-47-3_node_1793; 
     length 314.000; 
     configuration line_configuration:27; 
} 

object underground_line:12240 { 
     name R3-12-47-3_ul_315; 
     phases ABCN; 
     from R3-12-47-3_node_1801; 
     to R3-12-47-3_node_1802; 
     length 125.000; 
     configuration line_configuration:46; 
} 

object underground_line:12262 { 
     name R3-12-47-3_ul_316; 
     phases ABN; 
     from R3-12-47-3_node_1823; 
     to R3-12-47-3_node_1824; 
     length 75.000; 
     configuration line_configuration:53; 
} 

object underground_line:12263 { 
     name R3-12-47-3_ul_317; 
     phases ABN; 
     from R3-12-47-3_node_1824; 
     to R3-12-47-3_node_1825; 
     length 367.000; 
     configuration line_configuration:53; 
} 

object underground_line:12271 { 
     name R3-12-47-3_ul_318; 
     phases ACN; 
     from R3-12-47-3_node_1832; 
     to R3-12-47-3_node_1836; 
     length 169.000; 
     configuration line_configuration:35; 
} 

object underground_line:12276 { 
     name R3-12-47-3_ul_319; 
     phases ACN; 
     from R3-12-47-3_node_1836; 
     to R3-12-47-3_node_1837; 
     length 262.000; 
     configuration line_configuration:35; 
} 

object underground_line:12277 { 
     name R3-12-47-3_ul_320; 
     phases ACN; 
     from R3-12-47-3_node_1836; 
     to R3-12-47-3_node_1839; 
     length 536.000; 
     configuration line_configuration:27; 
} 

object underground_line:12278 { 
     name R3-12-47-3_ul_321; 
     phases ACN; 
     from R3-12-47-3_node_1837; 
     to R3-12-47-3_node_1838; 
     length 530.000; 
     configuration line_configuration:35; 
} 

object underground_line:12290 { 
     name R3-12-47-3_ul_322; 
     phases ABCN; 
     from R3-12-47-3_node_1854; 
     to R3-12-47-3_node_1855; 
     length 124.000; 
     configuration line_configuration:46; 
} 

object underground_line:12306 { 
     name R3-12-47-3_ul_323; 
     phases ACN; 
     from R3-12-47-3_node_1727; 
     to R3-12-47-3_node_1728; 
     length 418.000; 
     configuration line_configuration:27; 
} 

object underground_line:12433 { 
     name R3-12-47-3_ul_324; 
     phases ABCN; 
     from R3-12-47-3_node_1711; 
     to R3-12-47-3_node_3; 
     length 239.000; 
     configuration line_configuration:29; 
} 

object underground_line:12434 { 
     name R3-12-47-3_ul_325; 
     phases ABCN; 
     from R3-12-47-3_node_1711; 
     to R3-12-47-3_node_1723; 
     length 10.000; 
     configuration line_configuration:33; 
} 

object underground_line:12435 { 
     name R3-12-47-3_ul_326; 
     phases ABCN; 
     from R3-12-47-3_node_1999; 
     to R3-12-47-3_node_2; 
     length 608.000; 
     configuration line_configuration:29; 
} 

object underground_line:12436 { 
     name R3-12-47-3_ul_327; 
     phases ABCN; 
     from R3-12-47-3_node_1999; 
     to R3-12-47-3_node_317; 
     length 305.000; 
     configuration line_configuration:29; 
} 

object underground_line_conductor:4 { 
     //name 2 AAC (Conc); 
     rating.summer.continuous 101.0; 
     outer_diameter 1.021; 
     conductor_gmr 0.00905 ft; 
     conductor_diameter 0.283; 
     conductor_resistance 1.4124; 
     neutral_gmr 0.0345268997272089 ft; 
     neutral_resistance 13.86528; 
     neutral_diameter 0.0641; 
     neutral_strands 7.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:5 { 
     //name 1000 AAC (Conc); 
     rating.summer.continuous 488.0; 
     outer_diameter 2.15; 
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.152; 
     conductor_resistance 0.091872; 
     neutral_gmr 0.0842565914341201 ft; 
     neutral_resistance 5.3856; 
     neutral_diameter 0.1019; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:6 { 
     //name 750 AAC (Conc); 
     rating.summer.continuous 425.0; 
     outer_diameter 1.96; 
     conductor_gmr 0.0321 ft; 
     conductor_diameter 0.998; 
     conductor_resistance 0.122496; 
     neutral_gmr 0.0751564095285873 ft; 
     neutral_resistance 5.3856; 
     neutral_diameter 0.1019; 
     neutral_strands 15.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:7 { 
     //name 1/0 AAC (Conc); 
     rating.summer.continuous 142.0; 
     outer_diameter 1.27; 
     conductor_gmr 0.01142 ft; 
     conductor_diameter 0.362; 
     conductor_resistance 0.88704; 
     neutral_gmr 0.0489686771417213 ft; 
     neutral_resistance 13.86528; 
     neutral_diameter 0.0641; 
     neutral_strands 16.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:9 { 
     //name 2 AL (Conc); 
     rating.summer.continuous 112.0; 
     outer_diameter 1.09; 
     conductor_gmr 0.0088 ft; 
     conductor_diameter 0.292; 
     conductor_resistance 1.38336; 
     neutral_gmr 0.0348162687755351 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 6.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:13 { 
     //name 1000 AAC (Tape); 
     rating.summer.continuous 775.0; 
     outer_diameter 1.87; 
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.15; 
     conductor_resistance 0.0222; 
     neutral_gmr 0.0732739718442675 ft; 
     neutral_resistance 0.05; 
     neutral_diameter 0.102; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:14 { 
     //name 4/0 AAC (Conc); 
     rating.summer.continuous 214.0; 
     outer_diameter 1.32; 
     conductor_gmr 0.0177 ft; 
     conductor_diameter 0.528; 
     conductor_resistance 0.433488; 
     neutral_gmr 0.0485380344339232 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 11.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:15 { 
     //name 1000 CU (Conc); 
     rating.summer.continuous 662.0; 
     outer_diameter 2.291; 
     conductor_gmr 0.03592 ft; 
     conductor_diameter 1.117; 
     conductor_resistance 0.057024; 
     neutral_gmr 0.0897563211395267 ft; 
     neutral_resistance 3.44784; 
     neutral_diameter 0.1285; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

// Recorders

object recorder { 
    parent R3-12-47-3_reg_1; 
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "R3-12.47-3_reg1_output.csv"; 
}; 

object recorder { 
    parent R3-12-47-3_reg_2; 
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "R3-12.47-3_reg2_output.csv"; 
};

object recorder { 
    parent R3-12-47-3_cap_1; 
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R3-12.47-3_capacitor1.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R3-12-47-3_cap_2; 
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R3-12.47-3_capacitor2.csv; 
    interval 60; 
    limit 1440; 
};</pre>
      
    </div>
  

                    </div>
                    
                    
                </div>
            


        </div>
    </section>
      

<footer class="sandiego">
    <section class="l-nav-top">
        <nav class="row">
            <div class="columns show-for-large large-2">
                <a href="/about" title="About">About</a>
                <a href="/blog/category/sitestatus/" title="Site Status">Site Status</a>
                <a href="https://twitter.com/sfnet_ops" title="@sfnet_ops" rel="nofollow">@sfnet_ops</a>
            </div>
            <div class="columns show-for-large large-2">
                
                    <a href="/create" title="Create a Project">Create a Project</a>
                    <a href="/directory/" title="Open Source Software Directory">Open Source Software</a>
                    <a href="/software/" title="Business Software Directory">Business Software</a>
                    <a href="/software/games/" title="Commercial Games Directory">Commercial Games</a>
                

                
                <a href="/top" title="Top Downloaded Projects">Top Downloaded Projects</a>
                
            </div>
            <div class="columns show-for-large large-2">
                <a href="/blog/" title="Blog">Blog</a>
                <a href="https://twitter.com/sourceforge" title="@sourceforge" rel="nofollow">@sourceforge</a>
                <a href="https://library.slashdotmedia.com/" title="Resources" rel="nofollow">Resources</a>
            </div>
            <div class="columns show-for-large large-2">
                <a href="/articles/" title="Industry News">Articles</a>
                
                <a href="https://p.sf.net/sourceforge/docs" title="Site Documentation">Site Documentation</a>
                
                <a href="/support" title="Support Request">Support Request</a>
            </div>

            <div class="columns small-12 large-4 sf-logo">
                <a href="/" title="Home" class="sf-logo">
                    

<svg  version="1.1"  xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px"     viewBox="0 0 653 102.6" style="enable-background:new 0 0 653 102.6;" xml:space="preserve"><path class="st0" d="M66.9,54.5c0-19.1-6.8-27.8-10.4-31.1c-0.7-0.6-1.8-0.1-1.7,0.9c0.7,10.8-12.9,13.5-12.9,30.4h0    c0,0,0,0.1,0,0.1c0,10.3,7.8,18.7,17.4,18.7c9.6,0,17.4-8.4,17.4-18.7c0,0,0-0.1,0-0.1h0c0-4.8-1.8-9.4-3.6-12.8    c-0.4-0.7-1.4-0.4-1.3,0.2C75.1,56.7,66.9,65.7,66.9,54.5z"/><g>    <path class="st0" d="M46.2,94.8c-0.4,0-0.9-0.2-1.2-0.5L0.5,49.8c-0.6-0.6-0.6-1.7,0-2.4l47-47C47.8,0.2,48.2,0,48.6,0h13.5        c0.8,0,1.3,0.5,1.5,1c0.2,0.5,0.2,1.2-0.4,1.8L19.1,47c-0.9,0.9-0.9,2.3,0,3.2L54,85.2c0.6,0.6,0.6,1.7,0,2.4l-6.7,6.8        C47,94.6,46.6,94.8,46.2,94.8z"/></g><g>    <path class="st0" d="M55.1,102.6c-0.8,0-1.3-0.5-1.5-1c-0.2-0.5-0.2-1.2,0.4-1.8l44.2-44.2c0.4-0.4,0.7-1,0.7-1.6        c0-0.6-0.2-1.2-0.7-1.6L63.2,17.4c-0.6-0.6-0.6-1.7,0-2.4l6.8-6.8c0.3-0.3,0.7-0.5,1.2-0.5S72,8,72.3,8.3l44.4,44.5        c0.3,0.3,0.5,0.7,0.5,1.2s-0.2,0.9-0.5,1.2l-47,47c-0.3,0.3-0.7,0.5-1.2,0.5H55.1z"/></g><g>    <g>        <path class="st1" d="M167.2,32c-0.2,0.4-0.5,0.6-1,0.6c-0.3,0-0.7-0.2-1.2-0.7c-0.5-0.5-1.2-1-2-1.5c-0.9-0.6-1.9-1.1-3.2-1.5            c-1.3-0.5-2.9-0.7-4.8-0.7c-1.9,0-3.5,0.3-5,0.8c-1.4,0.5-2.6,1.3-3.6,2.2s-1.7,2-2.2,3.2c-0.5,1.2-0.8,2.5-0.8,3.8            c0,1.8,0.4,3.2,1.1,4.4c0.7,1.1,1.7,2.1,3,2.9c1.2,0.8,2.6,1.5,4.2,2c1.6,0.6,3.2,1.1,4.8,1.6c1.6,0.5,3.2,1.1,4.8,1.8            c1.6,0.6,2.9,1.5,4.2,2.4s2.2,2.2,3,3.6c0.7,1.4,1.1,3.2,1.1,5.3c0,2.2-0.4,4.2-1.1,6.1c-0.7,1.9-1.8,3.6-3.2,5            c-1.4,1.4-3.2,2.5-5.2,3.4c-2.1,0.8-4.4,1.2-7,1.2c-3.4,0-6.4-0.6-8.8-1.8c-2.5-1.2-4.6-2.9-6.5-5l1-1.6c0.3-0.4,0.6-0.5,1-0.5            c0.2,0,0.5,0.1,0.8,0.4c0.3,0.3,0.8,0.7,1.2,1.1c0.5,0.4,1.1,0.9,1.8,1.4c0.7,0.5,1.5,1,2.4,1.4c0.9,0.4,1.9,0.8,3.1,1.1            c1.2,0.3,2.5,0.4,4,0.4c2.1,0,3.9-0.3,5.5-0.9c1.6-0.6,3-1.5,4.1-2.5s2-2.4,2.6-3.8c0.6-1.5,0.9-3.1,0.9-4.7            c0-1.8-0.4-3.3-1.1-4.5c-0.7-1.2-1.7-2.2-3-3c-1.2-0.8-2.6-1.5-4.2-2c-1.6-0.5-3.2-1.1-4.8-1.6c-1.6-0.5-3.2-1.1-4.8-1.7            c-1.6-0.6-2.9-1.4-4.2-2.4c-1.2-1-2.2-2.2-3-3.7c-0.7-1.5-1.1-3.3-1.1-5.6c0-1.7,0.3-3.4,1-5c0.7-1.6,1.6-3,2.9-4.3            c1.3-1.2,2.8-2.2,4.7-3c1.9-0.7,4-1.1,6.4-1.1c2.7,0,5.1,0.4,7.3,1.3c2.1,0.9,4.1,2.2,5.9,3.9L167.2,32z"/>        <path class="st2" d="M152.9,78.8c-3.5,0-6.6-0.6-9.1-1.9c-2.5-1.2-4.8-3-6.7-5.1l-0.3-0.3l1.3-2c0.6-0.7,1.1-0.8,1.5-0.8            c0.4,0,0.8,0.2,1.2,0.6c0.3,0.3,0.8,0.7,1.3,1.1c0.5,0.4,1.1,0.9,1.7,1.4c0.7,0.5,1.4,0.9,2.3,1.3c0.9,0.4,1.9,0.8,3,1            c1.1,0.3,2.4,0.4,3.9,0.4c2,0,3.8-0.3,5.3-0.9c1.5-0.6,2.8-1.4,3.9-2.4c1-1,1.9-2.2,2.4-3.6c0.6-1.4,0.8-2.9,0.8-4.5            c0-1.7-0.3-3.1-1-4.2c-0.7-1.1-1.6-2-2.8-2.8c-1.2-0.8-2.5-1.4-4-1.9c-1.5-0.5-3.1-1.1-4.8-1.6c-1.7-0.5-3.3-1.1-4.8-1.7            c-1.6-0.7-3.1-1.5-4.3-2.5c-1.3-1-2.3-2.4-3.1-3.9c-0.8-1.6-1.2-3.5-1.2-5.8c0-1.8,0.3-3.6,1-5.3c0.7-1.7,1.7-3.2,3-4.5            c1.3-1.3,3-2.3,4.9-3.1c1.9-0.8,4.2-1.2,6.6-1.2c2.8,0,5.3,0.4,7.5,1.3c2.2,0.9,4.2,2.3,6.1,4.1l0.3,0.3l-1.1,2.1            c-0.6,1.1-1.7,1.4-3.1,0.1c-0.5-0.4-1.1-0.9-2-1.4c-0.8-0.5-1.9-1-3.1-1.5c-1.2-0.4-2.7-0.7-4.6-0.7c-1.8,0-3.4,0.3-4.8,0.8            c-1.3,0.5-2.5,1.2-3.4,2.1c-0.9,0.9-1.6,1.9-2.1,3c-0.5,1.1-0.7,2.4-0.7,3.6c0,1.6,0.3,3,1,4c0.7,1.1,1.6,2,2.8,2.8            c1.2,0.8,2.5,1.4,4,2c1.5,0.5,3.1,1.1,4.8,1.6c1.6,0.5,3.3,1.1,4.8,1.8c1.6,0.7,3.1,1.5,4.3,2.5c1.3,1,2.3,2.3,3.1,3.8            c0.8,1.5,1.2,3.4,1.2,5.6c0,2.2-0.4,4.4-1.2,6.4c-0.8,2-1.9,3.7-3.4,5.2c-1.5,1.5-3.3,2.6-5.4,3.5            C158.1,78.3,155.6,78.8,152.9,78.8z M138.4,71.3c1.7,1.9,3.7,3.4,6,4.5c2.4,1.2,5.3,1.8,8.6,1.8c2.5,0,4.8-0.4,6.8-1.2            c2-0.8,3.6-1.9,5-3.2c1.3-1.3,2.4-3,3.1-4.8c0.7-1.8,1.1-3.8,1.1-5.9c0-2-0.4-3.7-1-5.1c-0.7-1.3-1.6-2.5-2.8-3.4            c-1.2-0.9-2.5-1.7-4-2.4c-1.5-0.6-3.1-1.2-4.7-1.8c-1.6-0.5-3.2-1.1-4.8-1.6c-1.6-0.6-3-1.3-4.3-2.1c-1.3-0.8-2.3-1.9-3.1-3.1            c-0.8-1.2-1.2-2.8-1.2-4.7c0-1.4,0.3-2.8,0.8-4.1c0.5-1.3,1.3-2.5,2.3-3.4c1-1,2.3-1.8,3.8-2.3c1.5-0.6,3.3-0.8,5.2-0.8            c1.9,0,3.6,0.2,5,0.7c1.3,0.5,2.5,1,3.3,1.6c0.9,0.6,1.6,1.1,2.1,1.6c0.6,0.5,0.8,0.5,0.8,0.5c0.1,0,0.3,0,0.4-0.3l0.7-1.3            c-1.6-1.5-3.4-2.7-5.3-3.5c-2.1-0.8-4.4-1.2-7-1.2c-2.3,0-4.4,0.4-6.2,1.1c-1.8,0.7-3.3,1.7-4.5,2.8c-1.2,1.2-2.1,2.5-2.8,4.1            c-0.6,1.5-0.9,3.1-0.9,4.8c0,2.1,0.4,3.9,1.1,5.3c0.7,1.4,1.6,2.6,2.8,3.5c1.2,0.9,2.5,1.7,4,2.3c1.5,0.6,3.1,1.2,4.7,1.7            c1.6,0.5,3.2,1,4.8,1.6c1.6,0.6,3,1.2,4.3,2.1c1.3,0.8,2.4,1.9,3.1,3.2c0.8,1.3,1.2,2.9,1.2,4.9c0,1.8-0.3,3.4-0.9,5            c-0.6,1.6-1.5,2.9-2.7,4c-1.2,1.1-2.6,2-4.3,2.7c-1.7,0.6-3.6,1-5.7,1c-1.5,0-2.9-0.2-4.2-0.5c-1.2-0.3-2.3-0.7-3.2-1.1            c-0.9-0.4-1.8-0.9-2.5-1.5c-0.7-0.5-1.3-1-1.8-1.4c-0.5-0.4-0.9-0.8-1.2-1.1c-0.3-0.3-0.5-0.3-0.5-0.3c-0.1,0-0.3,0-0.5,0.3            L138.4,71.3z"/>    </g>    <g>        <path class="st1" d="M226.7,51.6c0,4-0.6,7.6-1.8,10.9c-1.2,3.3-2.9,6.1-5.1,8.4c-2.2,2.3-4.8,4.1-7.8,5.4            c-3,1.3-6.4,1.9-10.1,1.9c-3.6,0-7-0.6-10-1.9c-3-1.3-5.6-3-7.8-5.4c-2.2-2.3-3.9-5.1-5.1-8.4c-1.2-3.3-1.8-6.9-1.8-10.9            c0-4,0.6-7.6,1.8-10.9c1.2-3.3,2.9-6.1,5.1-8.4c2.2-2.3,4.8-4.1,7.8-5.4c3-1.3,6.4-1.9,10-1.9c3.7,0,7.1,0.6,10.1,1.9            c3,1.3,5.6,3,7.8,5.4c2.2,2.3,3.9,5.1,5.1,8.4C226.1,44,226.7,47.6,226.7,51.6z M222.8,51.6c0-3.6-0.5-6.9-1.5-9.8            c-1-2.9-2.4-5.3-4.2-7.3c-1.8-2-4-3.5-6.6-4.6c-2.6-1.1-5.4-1.6-8.5-1.6c-3.1,0-5.9,0.5-8.5,1.6c-2.6,1.1-4.8,2.6-6.6,4.6            c-1.8,2-3.3,4.4-4.3,7.3c-1,2.9-1.5,6.1-1.5,9.8c0,3.6,0.5,6.9,1.5,9.8c1,2.9,2.4,5.3,4.3,7.3c1.8,2,4,3.5,6.6,4.6            c2.6,1.1,5.4,1.6,8.5,1.6c3.1,0,6-0.5,8.5-1.6c2.6-1,4.8-2.6,6.6-4.6c1.8-2,3.2-4.4,4.2-7.3C222.3,58.5,222.8,55.3,222.8,51.6z"/>        <path class="st2" d="M202,78.7c-3.7,0-7.2-0.7-10.2-1.9c-3.1-1.3-5.8-3.1-8-5.5c-2.2-2.4-4-5.2-5.2-8.6c-1.2-3.3-1.9-7.1-1.9-11.1            c0-4,0.6-7.8,1.9-11.1c1.2-3.3,3-6.2,5.2-8.6c2.2-2.4,4.9-4.2,8-5.5c3.1-1.3,6.5-2,10.2-2c3.8,0,7.2,0.7,10.3,1.9            c3.1,1.3,5.8,3.1,8,5.5c2.2,2.4,4,5.3,5.2,8.6c1.2,3.3,1.8,7,1.8,11.1c0,4.1-0.6,7.8-1.8,11.1c-1.2,3.3-3,6.2-5.2,8.6            c-2.2,2.4-4.9,4.2-8,5.5C209.2,78.1,205.7,78.7,202,78.7z M202,25.7c-3.5,0-6.8,0.6-9.8,1.9c-2.9,1.2-5.5,3-7.6,5.2            c-2.1,2.2-3.8,5-4.9,8.2c-1.2,3.2-1.8,6.8-1.8,10.7c0,3.9,0.6,7.5,1.8,10.7c1.2,3.2,2.8,5.9,4.9,8.2c2.1,2.2,4.7,4,7.6,5.2            c2.9,1.2,6.2,1.8,9.8,1.8c3.6,0,6.9-0.6,9.8-1.8c2.9-1.2,5.5-3,7.6-5.2c2.1-2.2,3.8-5,4.9-8.1c1.2-3.2,1.8-6.8,1.8-10.7            c0-3.9-0.6-7.5-1.8-10.7c-1.2-3.2-2.8-5.9-4.9-8.2c-2.1-2.2-4.7-4-7.6-5.2C208.9,26.3,205.6,25.7,202,25.7z"/>    </g>    <g>        <path class="st1" d="M256.4,74.9c2.5,0,4.7-0.4,6.7-1.3c2-0.9,3.6-2.1,5-3.6c1.4-1.5,2.4-3.4,3.1-5.4c0.7-2.1,1.1-4.3,1.1-6.8            V25.7h3.7v32.1c0,2.9-0.5,5.5-1.4,8c-0.9,2.5-2.2,4.6-3.9,6.5c-1.7,1.8-3.8,3.3-6.2,4.3c-2.4,1-5.2,1.6-8.2,1.6            c-3,0-5.8-0.5-8.2-1.6c-2.4-1.1-4.5-2.5-6.2-4.3c-1.7-1.8-3-4-3.9-6.5c-0.9-2.5-1.4-5.2-1.4-8V25.7h3.8v32c0,2.4,0.4,4.7,1.1,6.8            c0.7,2.1,1.8,3.9,3.1,5.4c1.4,1.5,3,2.7,5,3.6C251.6,74.5,253.9,74.9,256.4,74.9z"/>        <path class="st2" d="M256.4,78.8c-3.1,0-5.9-0.5-8.4-1.6c-2.5-1.1-4.7-2.6-6.4-4.5c-1.7-1.9-3.1-4.2-4-6.7            c-0.9-2.5-1.4-5.3-1.4-8.2V25.1h5v32.7c0,2.3,0.4,4.5,1,6.6c0.7,2,1.7,3.8,3,5.2c1.3,1.5,2.9,2.6,4.8,3.5c1.9,0.8,4,1.3,6.4,1.3            c2.4,0,4.6-0.4,6.4-1.2c1.9-0.8,3.5-2,4.8-3.5c1.3-1.5,2.3-3.2,3-5.2c0.7-2,1-4.2,1-6.6V25.1h5v32.7c0,2.9-0.5,5.7-1.4,8.2            c-0.9,2.5-2.3,4.8-4,6.7c-1.7,1.9-3.9,3.4-6.4,4.5C262.3,78.3,259.5,78.8,256.4,78.8z M237.3,26.3v31.5c0,2.8,0.4,5.4,1.3,7.8            c0.9,2.4,2.1,4.5,3.8,6.3c1.6,1.8,3.6,3.2,6,4.2c2.3,1,5,1.5,8,1.5c2.9,0,5.6-0.5,8-1.5c2.3-1,4.4-2.4,6-4.2            c1.6-1.8,2.9-3.9,3.8-6.3c0.9-2.4,1.3-5,1.3-7.8V26.3h-2.5v31.5c0,2.5-0.4,4.8-1.1,7c-0.7,2.2-1.8,4.1-3.3,5.7            c-1.4,1.6-3.2,2.9-5.2,3.8c-2,0.9-4.4,1.4-6.9,1.4c-2.6,0-4.9-0.5-6.9-1.4c-2-0.9-3.8-2.2-5.2-3.8c-1.4-1.6-2.5-3.5-3.2-5.7            c-0.7-2.1-1.1-4.5-1.1-7V26.3H237.3z"/>    </g>    <g>        <path class="st1" d="M297.5,51.3c1,0,0.9,0,0.9,0l2.2,0c2.3,0,4.4-0.3,6.2-0.8c1.8-0.6,3.4-1.3,4.6-2.4c1.3-1,2.2-2.3,2.9-3.7            c0.7-1.4,1-3.1,1-4.9c0-3.7-1.2-6.4-3.6-8.2c-2.4-1.8-5.9-2.7-10.6-2.7h-9.5v22.7v2.8v23.5h-3.7V25.7h13.2c6,0,10.5,1.2,13.4,3.5            c3,2.3,4.4,5.7,4.4,10.2c0,2-0.3,3.8-1,5.4c-0.7,1.6-1.7,3.1-3,4.3c-1.3,1.2-2.8,2.3-4.6,3c-1.8,0.8-3.9,1.3-6.1,1.6            c0.6,0.4,1.1,0.9,1.6,1.5l17.9,22.4h-3.3c-0.4,0-0.7-0.1-1-0.2c-0.3-0.1-0.6-0.4-0.8-0.7l-16.6-21c-0.4-0.5-0.9-0.9-1.3-1.1            c-0.5-0.2-3.4-0.3-4.4-0.3C296.3,51.6,296.7,51.3,297.5,51.3z"/>        <path class="st2" d="M325,78.2h-4.5c-0.5,0-0.9-0.1-1.3-0.3c-0.4-0.2-0.7-0.5-1-0.9l-16.6-21c-0.4-0.5-0.7-0.8-1.1-1            c-0.4-0.1-2.8-0.3-4.1-0.3h-0.6v-2.6c0-0.9,0.2-1.4,1.8-1.4c0.9,0,1,0,1,0l2.2,0c2.2,0,4.2-0.3,6-0.8c1.7-0.5,3.2-1.3,4.4-2.3            c1.2-1,2.1-2.1,2.7-3.5c0.6-1.4,0.9-2.9,0.9-4.6c0-3.5-1.1-6-3.4-7.7c-2.3-1.7-5.7-2.6-10.2-2.6h-8.9v48.9h-5V25.1h13.9            c6.1,0,10.7,1.2,13.8,3.6c3.1,2.4,4.7,6,4.7,10.7c0,2.1-0.4,4-1.1,5.7c-0.7,1.7-1.8,3.2-3.1,4.5c-1.3,1.3-3,2.3-4.8,3.2            c-1.5,0.6-3.1,1.1-4.9,1.4c0.2,0.2,0.4,0.4,0.6,0.7L325,78.2z M296.9,53.5c1.1,0,3.4,0.1,4,0.4c0.6,0.3,1.1,0.7,1.6,1.3l16.6,21            c0.2,0.3,0.4,0.5,0.6,0.6c0.2,0.1,0.4,0.2,0.7,0.2h2l-17.1-21.4c-0.4-0.6-0.9-1-1.4-1.3l-1.5-0.9l1.8-0.2c2.2-0.2,4.2-0.7,5.9-1.5            c1.7-0.8,3.2-1.7,4.5-2.9c1.2-1.2,2.2-2.5,2.8-4.1c0.6-1.6,1-3.3,1-5.2c0-4.3-1.4-7.5-4.2-9.7c-2.8-2.2-7.2-3.3-13-3.3h-12.6V77            h2.5V28h10.1c4.7,0,8.4,0.9,10.9,2.8c2.6,1.9,3.9,4.8,3.9,8.7c0,1.9-0.4,3.6-1,5.1c-0.7,1.5-1.7,2.8-3.1,3.9            c-1.3,1.1-2.9,1.9-4.8,2.5c-1.9,0.6-4,0.9-6.4,0.9l-2.2,0c-0.1,0-0.2,0-0.9,0C297.3,51.9,297,51.9,296.9,53.5z"/>    </g>    <g>        <path class="st1" d="M367.6,68.8c0.2,0,0.5,0.1,0.6,0.3l1.5,1.6c-1.1,1.1-2.2,2.2-3.5,3.1c-1.3,0.9-2.7,1.7-4.2,2.3            c-1.5,0.6-3.2,1.1-4.9,1.5c-1.8,0.4-3.8,0.5-5.9,0.5c-3.6,0-6.9-0.6-9.9-1.9c-3-1.3-5.6-3-7.7-5.4c-2.1-2.3-3.8-5.1-5-8.4            c-1.2-3.3-1.8-6.9-1.8-10.9c0-3.9,0.6-7.5,1.9-10.8c1.2-3.3,3-6,5.2-8.4c2.2-2.3,4.9-4.1,8-5.4c3.1-1.3,6.6-1.9,10.3-1.9            c1.9,0,3.6,0.1,5.2,0.4c1.6,0.3,3,0.7,4.4,1.2c1.4,0.5,2.6,1.2,3.8,2c1.2,0.8,2.4,1.7,3.5,2.7l-1.1,1.6c-0.2,0.3-0.5,0.4-0.9,0.4            c-0.2,0-0.5-0.1-0.8-0.4c-0.3-0.3-0.8-0.6-1.3-1c-0.5-0.4-1.2-0.8-1.9-1.2c-0.7-0.5-1.6-0.9-2.7-1.2c-1-0.4-2.2-0.7-3.6-1            c-1.3-0.3-2.9-0.4-4.6-0.4c-3.2,0-6.1,0.5-8.7,1.6c-2.6,1.1-4.9,2.6-6.8,4.7c-1.9,2-3.4,4.5-4.5,7.3s-1.6,6.1-1.6,9.7            c0,3.7,0.5,6.9,1.6,9.8c1.1,2.9,2.5,5.3,4.4,7.3c1.9,2,4.1,3.5,6.6,4.6c2.5,1.1,5.3,1.6,8.2,1.6c1.9,0,3.5-0.1,5-0.4            c1.5-0.2,2.8-0.6,4-1.1c1.2-0.5,2.4-1.1,3.4-1.8c1.1-0.7,2.1-1.5,3.1-2.5c0.1-0.1,0.2-0.2,0.3-0.2            C367.3,68.9,367.5,68.8,367.6,68.8z"/>        <path class="st2" d="M351.1,78.8c-3.7,0-7.1-0.7-10.1-1.9c-3.1-1.3-5.7-3.1-7.9-5.5c-2.2-2.4-3.9-5.2-5.1-8.6            c-1.2-3.3-1.8-7.1-1.8-11.1c0-4,0.6-7.7,1.9-11c1.3-3.3,3.1-6.2,5.3-8.6c2.3-2.4,5.1-4.3,8.2-5.6c3.2-1.3,6.7-2,10.6-2            c1.9,0,3.7,0.1,5.3,0.4c1.6,0.3,3.1,0.7,4.5,1.2c1.4,0.5,2.7,1.2,3.9,2c1.2,0.8,2.4,1.7,3.6,2.8l0.4,0.4l-1.4,2.1            c-0.2,0.3-0.6,0.7-1.4,0.7c-0.4,0-0.7-0.2-1.2-0.5c-0.3-0.3-0.8-0.6-1.3-0.9c-0.5-0.4-1.1-0.8-1.9-1.2c-0.7-0.4-1.6-0.8-2.6-1.2            c-1-0.4-2.2-0.7-3.5-0.9c-1.3-0.2-2.8-0.4-4.5-0.4c-3.1,0-5.9,0.5-8.5,1.6c-2.5,1.1-4.8,2.6-6.6,4.5c-1.8,1.9-3.3,4.3-4.3,7.1            c-1,2.8-1.6,6-1.6,9.4c0,3.6,0.5,6.8,1.5,9.6c1,2.8,2.4,5.2,4.2,7.1c1.8,1.9,3.9,3.4,6.4,4.4c2.4,1,5.1,1.5,8,1.5            c1.8,0,3.5-0.1,4.9-0.4c1.4-0.2,2.7-0.6,3.9-1.1c1.2-0.5,2.3-1.1,3.3-1.7c1-0.7,2-1.5,3-2.4c0.2-0.2,0.3-0.2,0.5-0.3            c0.5-0.3,1.3-0.2,1.7,0.3l1.9,2l-0.4,0.4c-1.1,1.2-2.3,2.2-3.6,3.2c-1.3,0.9-2.7,1.8-4.3,2.4c-1.5,0.7-3.2,1.2-5.1,1.5            C355.3,78.6,353.3,78.8,351.1,78.8z M352.2,25.7c-3.7,0-7.1,0.6-10.1,1.9c-3,1.2-5.7,3-7.8,5.3c-2.2,2.3-3.9,5-5.1,8.2            c-1.2,3.2-1.8,6.7-1.8,10.6c0,3.9,0.6,7.5,1.8,10.7c1.2,3.2,2.8,5.9,4.9,8.2c2.1,2.2,4.6,4,7.5,5.2c2.9,1.2,6.1,1.8,9.6,1.8            c2.1,0,4-0.2,5.8-0.5c1.7-0.3,3.4-0.8,4.8-1.5c1.5-0.6,2.8-1.4,4-2.3c1.1-0.8,2.1-1.7,3-2.6l-1.1-1.2c-0.1-0.1-0.2-0.1-0.3,0            c-0.1,0-0.2,0.1-0.3,0.2c-1,0.9-2.1,1.8-3.2,2.5c-1.1,0.7-2.3,1.4-3.5,1.9c-1.3,0.5-2.7,0.9-4.1,1.1c-1.5,0.2-3.2,0.4-5.1,0.4            c-3,0-5.9-0.6-8.5-1.6c-2.6-1.1-4.9-2.7-6.8-4.7c-1.9-2-3.4-4.6-4.5-7.5c-1.1-2.9-1.6-6.3-1.6-10c0-3.6,0.5-6.9,1.6-9.9            c1.1-2.9,2.6-5.5,4.6-7.5c2-2.1,4.3-3.7,7-4.8c2.7-1.1,5.7-1.7,8.9-1.7c1.7,0,3.3,0.1,4.7,0.4c1.4,0.3,2.6,0.6,3.7,1            c1.1,0.4,2,0.8,2.8,1.3c0.8,0.5,1.4,0.9,1.9,1.3c0.5,0.4,1,0.7,1.3,1c0.3,0.3,0.5,0.3,0.5,0.3c0.3,0,0.4-0.1,0.4-0.2l0.8-1.2            c-1-0.9-2-1.6-3-2.3c-1.2-0.8-2.4-1.4-3.7-1.9c-1.3-0.5-2.8-0.9-4.3-1.2C355.7,25.9,354,25.7,352.2,25.7z"/>    </g>    <g>        <path class="st1" d="M410.3,25.7v3.1H383v21h22.7v3H383v21.6h27.3v3.1h-31.1V25.7H410.3z"/>        <path class="st2" d="M410.9,78.2h-32.3V25.1h32.3v4.3h-27.3v19.7h22.7v4.3h-22.7v20.4h27.3V78.2z M379.8,77h29.9v-1.9h-27.3V52.2            h22.7v-1.8h-22.7V28.2h27.3v-1.9h-29.9V77z"/>    </g>    <g>        <path class="st1" d="M456.8,25.1V33h-23.5v15.7h19.8v7.9h-19.8v21.6h-9.9v-53H456.8z"/>    </g>    <g>        <path class="st1" d="M514.3,51.6c0,3.9-0.6,7.5-1.9,10.8c-1.3,3.3-3.1,6.2-5.5,8.6c-2.3,2.4-5.2,4.3-8.5,5.7c-3.3,1.4-7,2-11,2            c-4,0-7.7-0.7-11-2c-3.3-1.4-6.1-3.2-8.5-5.7c-2.4-2.4-4.2-5.3-5.5-8.6s-1.9-6.9-1.9-10.8s0.6-7.5,1.9-10.8            c1.3-3.3,3.1-6.2,5.5-8.6c2.4-2.4,5.2-4.3,8.5-5.7c3.3-1.4,7-2,11-2c4,0,7.7,0.7,11,2.1c3.3,1.4,6.1,3.3,8.5,5.7            c2.3,2.4,4.2,5.3,5.5,8.6C513.6,44.1,514.3,47.7,514.3,51.6z M504.2,51.6c0-2.9-0.4-5.5-1.2-7.8c-0.8-2.3-1.9-4.3-3.3-5.9            c-1.4-1.6-3.2-2.8-5.3-3.7c-2.1-0.9-4.4-1.3-7-1.3c-2.6,0-4.9,0.4-7,1.3c-2.1,0.9-3.8,2.1-5.3,3.7c-1.5,1.6-2.6,3.6-3.4,5.9            c-0.8,2.3-1.2,4.9-1.2,7.8s0.4,5.5,1.2,7.8c0.8,2.3,1.9,4.3,3.4,5.9c1.5,1.6,3.2,2.8,5.3,3.7c2.1,0.9,4.4,1.3,7,1.3            c2.6,0,4.9-0.4,7-1.3c2.1-0.9,3.8-2.1,5.3-3.7c1.4-1.6,2.5-3.6,3.3-5.9C503.8,57.1,504.2,54.5,504.2,51.6z"/>    </g>    <g>        <path class="st1" d="M534.9,50.4l2.3,0c1.9,0,3.5-0.2,4.9-0.7c1.4-0.5,2.5-1.1,3.4-1.9c0.9-0.8,1.6-1.8,2-2.9            c0.4-1.1,0.7-2.4,0.7-3.7c0-2.7-0.9-4.8-2.7-6.2c-1.8-1.4-4.5-2.2-8.1-2.2H531v17.6v7.1v20.7h-9.9v-53h16.2c3.6,0,6.7,0.4,9.3,1.1            c2.6,0.7,4.7,1.8,6.3,3.1c1.6,1.3,2.9,3,3.6,4.8c0.8,1.9,1.2,3.9,1.2,6.2c0,1.8-0.3,3.5-0.8,5.1c-0.5,1.6-1.3,3-2.3,4.3            c-1,1.3-2.2,2.4-3.7,3.4c-1.5,1-3.1,1.8-5,2.3c1.2,0.7,2.3,1.7,3.2,3l13.3,19.6h-8.9c-0.9,0-1.6-0.2-2.2-0.5            c-0.6-0.3-1.1-0.8-1.5-1.5c0,0-11.1-17-11.1-17c-0.3-0.4-0.9-1.3-1.5-1.4c-1.2,0-2.4,0-3.5,0c0,0,0-6,0-6.4            C533.8,50.4,534.9,50.4,534.9,50.4z"/>    </g>    <g>        <path class="st1" d="M591.4,70.9c2.2,0,4.2-0.2,5.8-0.6c1.6-0.4,3.2-1,4.7-1.7v-12h-6.6c-0.6,0-1.1-0.2-1.5-0.5            c-0.4-0.4-0.6-0.8-0.6-1.3v-5.6h17.6V73c-1.3,1-2.7,1.8-4.2,2.5c-1.5,0.7-3,1.3-4.7,1.8c-1.7,0.5-3.4,0.8-5.3,1            c-1.9,0.2-3.9,0.3-6.1,0.3c-3.9,0-7.4-0.7-10.7-2c-3.3-1.3-6.1-3.2-8.4-5.6c-2.4-2.4-4.2-5.3-5.6-8.6c-1.3-3.3-2-7-2-10.9            c0-4,0.6-7.6,1.9-11c1.3-3.3,3.1-6.2,5.5-8.6c2.4-2.4,5.3-4.3,8.7-5.6c3.4-1.3,7.2-2,11.4-2c4.3,0,8.1,0.6,11.2,1.9            c3.2,1.3,5.8,3,8,5l-2.9,4.5c-0.6,0.9-1.3,1.4-2.2,1.4c-0.6,0-1.2-0.2-1.8-0.6c-0.8-0.5-1.6-0.9-2.4-1.4c-0.8-0.5-1.7-0.9-2.7-1.2            c-1-0.3-2.1-0.6-3.3-0.8c-1.2-0.2-2.7-0.3-4.3-0.3c-2.6,0-5,0.4-7.1,1.3c-2.1,0.9-3.9,2.1-5.4,3.8c-1.5,1.6-2.6,3.6-3.4,5.9            c-0.8,2.3-1.2,4.9-1.2,7.7c0,3.1,0.4,5.8,1.3,8.2c0.9,2.4,2.1,4.4,3.6,6s3.4,2.9,5.5,3.8S588.9,70.9,591.4,70.9z"/>    </g>    <g>        <path class="st1" d="M645.7,56.8h-16.1v13.4H653v7.9h-33.4v-53H653V33h-23.5v16.3H648v5.8C648,55.1,647.9,56.8,645.7,56.8z"/>    </g></g></svg>
                </a>
            </div>
        </nav>
    </section>

    <section class="l-nav-bottom">
        <nav class="row">
            <div class="columns small-12 large-6 copyright-notice">&copy; 2019 Slashdot Media. All Rights Reserved.</div>
            <div class="columns large-6 links">
                <span class="show-for-large">
                    <a href="http://slashdotmedia.com/terms-of-use" title="Terms" rel="nofollow">Terms</a>
                    <a href="http://slashdotmedia.com/privacy-statement/" title="Privacy" rel="nofollow">Privacy</a>
                </span>
                <span id='teconsent'></span>
                
                <span class="show-for-large">
                    <a href="http://slashdotmedia.com/opt-out-choices" title="Opt Out" rel="nofollow">Opt Out</a>
                    <a href="http://slashdotmedia.com/" title="Advertise" rel="nofollow">Advertise</a>
                </span>
            </div>
        </nav>
    </section>
</footer>


<div id="l-no-css" style="font-family:sans-serif;width:100%;font-size:2em;background:#fff;color:#ff3300;padding:2rem;border:1px solid #ff3300;position:absolute;top: 0;left:0;box-sizing: border-box;">
    Oh no! Some styles failed to load. Please try reloading this page, or <a href="/support" target="_blank" style="color:#0099cc;">contact support</a>.
</div>
<script>

document.addEventListener('DOMContentLoaded', function () {
    var hasCSS = window.getComputedStyle(document.querySelector('#l-no-css')).display === 'none';
    if(!hasCSS) {
        var svgs = document.querySelectorAll('svg');
        for (var x=0; x<svgs.length; x++){
            svgs[x].style.display = 'none';
        }
        window.scroll(0, 0);  
    }
});
</script>







</div>


<div id="messages">
    
</div>


    <!-- ew:body_js -->


    <script type="text/javascript" src="https://a.fsdn.com/allura/nf/1568656117/_ew_/_slim/js?href=allura%2Fjs%2Fjquery.notify.js%3Ballura%2Fjs%2Fjquery.tooltipster.js%3Ballura%2Fjs%2Fsylvester.js%3Ballura%2Fjs%2Ftwemoji.min.js%3Ballura%2Fjs%2Fpb.transformie.min.js%3Ballura%2Fjs%2Fallura-base.js%3Ballura%2Fjs%2Fchecklist.js%3Ballura%2Fjs%2Fadmin_modal.js%3Bjs%2Fjquery.lightbox_me.js%3Ballura%2Fjs%2Fmemorable.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fshared.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fsticky.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Faudero-sticky.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fsandiego%2Fchrome.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fsandiego%2Futilities.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.core.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.util.mediaQuery.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.util.keyboard.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.util.box.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.util.nest.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.dropdownMenu.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Ffoundation6%2Fplugins%2Ffoundation.offcanvas.min.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fsandiego%2Fproject.js%3Btheme%2Fsftheme%2Fjs%2Fsftheme%2Fvendor%2Fjquery.typeahead.min.js%3Ballura%2Fjs%2Fmaximize-content.js"></script>

    
<!-- /ew:body_js -->



    <!-- ew:body_js_tail -->


    
<!-- /ew:body_js_tail -->




<script type="text/javascript">(function() {
  $('#access_urls .btn').click(function(evt){
    evt.preventDefault();
    var parent = $(this).parents('.btn-bar');
    var checkout_cmd = $(this).attr('data-url');
    $(parent).find('input').val(checkout_cmd);
    $(parent).find('span').text($(this).attr('title')+' access');
    $(this).parent().children('.btn').removeClass('active');
    $(this).addClass('active');
    if (checkout_cmd.indexOf(' http://') !== -1 || checkout_cmd.indexOf(' https://') !== -1 ) {
      $('#http-2fa-msg').show();
    } else {
      $('#http-2fa-msg').hide();
    }
  });
  $('#access_urls .btn').first().click();

  
  var repo_status = document.getElementById('repo_status');
  // The repo_status div will only be present if repo.status != 'ready'
  if (repo_status) {
    $('.spinner').show()
    var delay = 500;
    function check_status() {
        $.get('/p/gridlab-d/code/status', function(data) {
            if (data.status === 'ready') {
                $('.spinner').hide()
                $('#repo_status h2').html('Repo status: ready. <a href=".">Click here to refresh this page.</a>');
            }
            else {
                $('#repo_status h2 span').html(data.status);
                if (delay < 60000){
                    delay = delay * 2;
                }
                window.setTimeout(check_status, delay);
            }
        });
    }
    var status_checker = window.setTimeout(check_status, delay);
    
  }
}());
</script>

<script type="text/javascript">(function() {
  $(window).bind('hashchange', function(e) {
    var hash = window.location.hash.substring(1);
	if ('originalEvent' in e && 'oldURL' in e.originalEvent) {
      $('#' + e.originalEvent.oldURL.split('#')[1]).css('background-color', 'transparent');
	}
    if (hash !== '' && hash.substring(0, 1) === 'l' && !isNaN(hash.substring(1))) {
      $('#' + hash).css('background-color', '#ffff99');
    }
  }).trigger('hashchange');

  var clicks = 0;
  $('.code_block').each(function(index, element) {
    $(element).bind('click', function() {
      // Trick to ignore double and triple clicks
      clicks++;
      if (clicks == 1) {
        setTimeout(function() {
          if (clicks == 1) {
            var hash = window.location.hash.substring(1);
            if (hash !== '' && hash.substring(0, 1) === 'l' && !isNaN(hash.substring(1))) {
              $('#' + hash).css('background-color', 'transparent');
            }
            $(element).css('background-color', '#ffff99');
            window.location.href = '#' + $(element).attr('id');
          };
          clicks = 0;
        }, 500);
      };
    });
  });
}());
</script>


    


    
    
    <noscript><p><img src="//analytics.slashdotmedia.com/sf.php?idsite=39" style="border:0;" alt="" /></p></noscript>
    
    <script>
        $(document).foundation();
    </script>
    









<script>
    $(document).ready(function () {
        $(".tooltip, .m-tooltip").tooltipster({
            animation: 'fade',
            delay: 200,
            theme: 'tooltipster-light',
            trigger: 'hover',
            position: 'right',
            iconCloning: false,
            maxWidth: 300
        }).focus(function () {
            $(this).tooltipster('show');
        }).blur(function () {
            $(this).tooltipster('hide');
        });

    });
</script>
</body>
</html>